curve_number,eqp_type,source,model,ref_cap,ref_cap_unit,full_eff,full_eff_unit,compressor_type,condenser_type,compressor_speed,sim_engine,min_plr,min_unloading,max_plr,out_var,type,ref_evap_fluid_flow,ref_cond_fluid_flow,ref_lwt,ref_ect,ref_lct,units,x_min,y_min,x_max,y_max,out_min,out_max,coeff1,coeff2,coeff3,coeff4,coeff5,coeff6,coeff7,coeff8,coeff9,coeff10
59,chiller,2,ect_lwt,432.0,ton,7.1,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.03,cap-f-t,bi_quad,0.03186,0.08139,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,1.265889,0.03401563,-0.006532621000000001,-0.00660096,-0.002172017,0.007121766000000001,0.0,0.0,0.0,0.0
60,chiller,2,ect_lwt,443.0,ton,5.8100000000000005,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.01,eir-f-t,bi_quad,0.03785,0.05142000000000001,5.5600000000000005,21.11,,si,5.5600000000000005,11.94,10.0,23.89,0.0,,1.099343,-0.03132676,0.000410852,-0.007377845,0.0005775050000000001,-0.00035284700000000005,0.0,0.0,0.0,0.0
60,chiller,2,ect_lwt,443.0,ton,5.8100000000000005,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.01,eir-f-plr,quad,0.03785,0.05142000000000001,5.5600000000000005,21.11,,si,0.19,0.0,1.01,,0.0,,0.16209089999999998,-0.255389,1.092232,0.0,0.0,0.0,0.0,0.0,0.0,0.0
60,chiller,2,ect_lwt,443.0,ton,5.8100000000000005,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.01,cap-f-t,bi_quad,0.03785,0.05142000000000001,5.5600000000000005,21.11,,si,5.5600000000000005,11.94,10.0,23.89,0.0,,1.034307,0.02390635,-0.001222578,-0.0053462200000000005,-0.00021832600000000002,0.0006282330000000001,0.0,0.0,0.0,0.0
61,chiller,2,ect_lwt,451.0,ton,5.53,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.01,eir-f-t,bi_quad,0.03388,0.04669,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,1.110611,-0.03795765,0.00028514400000000003,-0.0045604040000000005,0.000404423,0.000140733,0.0,0.0,0.0,0.0
61,chiller,2,ect_lwt,451.0,ton,5.53,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.01,eir-f-plr,quad,0.03388,0.04669,8.89,26.67,,si,0.19,0.0,1.01,,0.0,,0.19963789999999998,-0.1612021,0.9608483,0.0,0.0,0.0,0.0,0.0,0.0,0.0
61,chiller,2,ect_lwt,451.0,ton,5.53,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.01,cap-f-t,bi_quad,0.03388,0.04669,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,1.119233,0.01130501,-0.00064238,-0.005144512,-0.00030859999999999997,0.000781358,0.0,0.0,0.0,0.0
62,chiller,2,ect_lwt,465.0,ton,7.47,cop,centrifugal,water,constant,energyplus,0.08,0.08,1.03,eir-f-t,bi_quad,0.044160000000000005,0.06624000000000001,4.44,12.78,,si,4.44,12.78,8.89,29.44,0.0,,1.040733,-0.07118888,0.002262395,0.01221901,0.000215269,0.000740994,0.0,0.0,0.0,0.0
62,chiller,2,ect_lwt,465.0,ton,7.47,cop,centrifugal,water,constant,energyplus,0.08,0.08,1.03,eir-f-plr,quad,0.044160000000000005,0.06624000000000001,4.44,12.78,,si,0.08,0.0,1.03,,0.0,,0.18366949999999999,0.5781685,0.23857189999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0
62,chiller,2,ect_lwt,465.0,ton,7.47,cop,centrifugal,water,constant,energyplus,0.08,0.08,1.03,cap-f-t,bi_quad,0.044160000000000005,0.06624000000000001,4.44,12.78,,si,4.44,12.78,8.89,29.44,0.0,,0.9894187999999999,0.002983148,-0.0024846010000000003,0.005974984,-0.001063988,0.0026015030000000002,0.0,0.0,0.0,0.0
63,chiller,2,ect_lwt,465.0,ton,6.36,cop,centrifugal,water,constant,energyplus,0.18,0.18,1.05,eir-f-t,bi_quad,0.03432,0.050350000000000006,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,0.7355980999999999,-0.010833540000000001,-0.0009244660000000001,0.01458943,8.49e-06,0.000127957,0.0,0.0,0.0,0.0
63,chiller,2,ect_lwt,465.0,ton,6.36,cop,centrifugal,water,constant,energyplus,0.18,0.18,1.05,eir-f-plr,quad,0.03432,0.050350000000000006,8.89,26.67,,si,0.18,0.0,1.05,,0.0,,0.2581595,0.2707154,0.47074249999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0
63,chiller,2,ect_lwt,465.0,ton,6.36,cop,centrifugal,water,constant,energyplus,0.18,0.18,1.05,cap-f-t,bi_quad,0.03432,0.050350000000000006,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,0.7639212,0.01160405,-0.005344185,0.03306796,-0.002100827,0.004920586,0.0,0.0,0.0,0.0
64,chiller,2,ect_lwt,471.0,ton,8.24,cop,centrifugal,water,variable,energyplus,0.17,0.17,1.04,eir-f-t,bi_quad,0.04322,0.06296,6.11,12.78,,si,6.11,12.78,12.78,23.89,0.0,,0.7730916,-0.08073559,-0.002161313,0.06144398,-0.001953734,0.004056527,0.0,0.0,0.0,0.0
64,chiller,2,ect_lwt,471.0,ton,8.24,cop,centrifugal,water,variable,energyplus,0.17,0.17,1.04,eir-f-plr,quad,0.04322,0.06296,6.11,12.78,,si,0.17,0.0,1.04,,0.0,,0.1982584,0.04414042,0.7642945999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
64,chiller,2,ect_lwt,471.0,ton,8.24,cop,centrifugal,water,variable,energyplus,0.17,0.17,1.04,cap-f-t,bi_quad,0.04322,0.06296,6.11,12.78,,si,6.11,12.78,12.78,23.89,0.0,,0.7611705999999999,-0.028670670000000002,-0.0023633580000000003,0.04097113,-0.0023430440000000003,0.004547017,0.0,0.0,0.0,0.0
65,chiller,2,ect_lwt,473.0,ton,9.34,cop,centrifugal,water,constant,energyplus,0.17,0.17,1.03,eir-f-t,bi_quad,0.04139,0.0776,5.5600000000000005,12.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,1.028094,-0.06127553,0.003236371,0.01656482,0.000297685,-0.00044183600000000003,0.0,0.0,0.0,0.0
65,chiller,2,ect_lwt,473.0,ton,9.34,cop,centrifugal,water,constant,energyplus,0.17,0.17,1.03,eir-f-plr,quad,0.04139,0.0776,5.5600000000000005,12.78,,si,0.17,0.0,1.03,,0.0,,0.2127966,0.3131004,0.47260179999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0
65,chiller,2,ect_lwt,473.0,ton,9.34,cop,centrifugal,water,constant,energyplus,0.17,0.17,1.03,cap-f-t,bi_quad,0.04139,0.0776,5.5600000000000005,12.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.9112226,-0.04546497,0.0044311260000000005,0.0243916,-0.0014158360000000002,0.001877877,0.0,0.0,0.0,0.0
66,chiller,2,ect_lwt,476.0,ton,7.89,cop,centrifugal,water,constant,energyplus,0.32,0.32,1.02,eir-f-t,bi_quad,0.07571,0.09085000000000001,4.44,12.78,,si,4.44,12.78,8.89,29.44,0.0,,0.9868509999999999,-0.06325526000000001,0.0034986320000000002,0.01699731,0.00025734900000000003,-0.00042335500000000004,0.0,0.0,0.0,0.0
66,chiller,2,ect_lwt,476.0,ton,7.89,cop,centrifugal,water,constant,energyplus,0.32,0.32,1.02,eir-f-plr,quad,0.07571,0.09085000000000001,4.44,12.78,,si,0.32,0.0,1.02,,0.0,,0.33864099999999997,0.2621224,0.3987109,0.0,0.0,0.0,0.0,0.0,0.0,0.0
66,chiller,2,ect_lwt,476.0,ton,7.89,cop,centrifugal,water,constant,energyplus,0.32,0.32,1.02,cap-f-t,bi_quad,0.07571,0.09085000000000001,4.44,12.78,,si,4.44,12.78,8.89,29.44,0.0,,0.2925408,-0.04406182,-0.001292074,0.09008701,-0.002646719,0.003388396,0.0,0.0,0.0,0.0
67,chiller,2,ect_lwt,478.0,ton,6.59,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.02,eir-f-t,bi_quad,0.043660000000000004,0.05142000000000001,5.5600000000000005,23.89,,si,5.5600000000000005,18.33,10.0,23.89,0.0,,0.434463,-0.005781149,0.000285231,0.02723246,0.00012808,-0.0008964330000000001,0.0,0.0,0.0,0.0
67,chiller,2,ect_lwt,478.0,ton,6.59,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.02,eir-f-plr,quad,0.043660000000000004,0.05142000000000001,5.5600000000000005,23.89,,si,0.1,0.0,1.02,,0.0,,0.1619116,0.23624199999999998,0.6032459,0.0,0.0,0.0,0.0,0.0,0.0,0.0
67,chiller,2,ect_lwt,478.0,ton,6.59,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.02,cap-f-t,bi_quad,0.043660000000000004,0.05142000000000001,5.5600000000000005,23.89,,si,5.5600000000000005,18.33,10.0,23.89,0.0,,0.6792986999999999,-0.05291217,-0.005280108,0.05252682,-0.002523689,0.00734494,0.0,0.0,0.0,0.0
68,chiller,2,ect_lwt,490.0,ton,8.32,cop,centrifugal,water,variable,energyplus,0.18,0.18,1.04,eir-f-t,bi_quad,0.04757,0.06934,6.11,12.78,,si,6.11,12.78,12.78,23.89,0.0,,0.29505739999999997,-0.1036684,-0.004169567,0.12567899999999999,-0.0040042030000000004,0.006718687,0.0,0.0,0.0,0.0
68,chiller,2,ect_lwt,490.0,ton,8.32,cop,centrifugal,water,variable,energyplus,0.18,0.18,1.04,eir-f-plr,quad,0.04757,0.06934,6.11,12.78,,si,0.18,0.0,1.04,,0.0,,0.237401,-0.1796745,0.9441507,0.0,0.0,0.0,0.0,0.0,0.0,0.0
68,chiller,2,ect_lwt,490.0,ton,8.32,cop,centrifugal,water,variable,energyplus,0.18,0.18,1.04,cap-f-t,bi_quad,0.04757,0.06934,6.11,12.78,,si,6.11,12.78,12.78,23.89,0.0,,0.4742518,-0.05109937,-0.0028453230000000003,0.08257997,-0.003404799,0.005625321,0.0,0.0,0.0,0.0
69,chiller,2,ect_lwt,491.0,ton,9.04,cop,centrifugal,water,constant,energyplus,0.17,0.17,1.03,eir-f-t,bi_quad,0.03912,0.07192000000000001,7.78,12.78,,si,4.44,12.78,8.89,29.44,0.0,,1.072553,-0.008058631,-0.0021096080000000002,-0.0012629100000000001,0.000615544,0.00047967500000000004,0.0,0.0,0.0,0.0
69,chiller,2,ect_lwt,491.0,ton,9.04,cop,centrifugal,water,constant,energyplus,0.17,0.17,1.03,eir-f-plr,quad,0.03912,0.07192000000000001,7.78,12.78,,si,0.17,0.0,1.03,,0.0,,0.24658239999999998,0.4494453,0.303768,0.0,0.0,0.0,0.0,0.0,0.0,0.0
69,chiller,2,ect_lwt,491.0,ton,9.04,cop,centrifugal,water,constant,energyplus,0.17,0.17,1.03,cap-f-t,bi_quad,0.03912,0.07192000000000001,7.78,12.78,,si,4.44,12.78,8.89,29.44,0.0,,0.6509915,0.025676420000000002,-0.005417815,0.03406103,-0.00170364,0.0033361640000000004,0.0,0.0,0.0,0.0
70,chiller,2,ect_lwt,498.0,ton,6.73,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.06,eir-f-t,bi_quad,0.04145,0.09337000000000001,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,0.8089394999999999,0.02628482,-0.0017734970000000002,-0.00811843,0.000714681,-0.000648171,0.0,0.0,0.0,0.0
70,chiller,2,ect_lwt,498.0,ton,6.73,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.06,eir-f-plr,quad,0.04145,0.09337000000000001,8.89,26.67,,si,0.1,0.0,1.06,,0.0,,0.22507249999999998,0.2648297,0.5095786,0.0,0.0,0.0,0.0,0.0,0.0,0.0
70,chiller,2,ect_lwt,498.0,ton,6.73,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.06,cap-f-t,bi_quad,0.04145,0.09337000000000001,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,0.7923045,0.10036719999999999,-0.0043489,0.0037555720000000004,-0.0007675490000000001,0.00067886,0.0,0.0,0.0,0.0
71,chiller,2,ect_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.02,eir-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.4910329,-0.09895115,0.004257871,0.05433817,-0.0008184910000000001,0.000617881,0.0,0.0,0.0,0.0
71,chiller,2,ect_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.02,eir-f-plr,quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,0.2,0.0,1.02,,0.0,,0.36947969999999997,0.09551656,0.5347291,0.0,0.0,0.0,0.0,0.0,0.0,0.0
71,chiller,2,ect_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.02,cap-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,1.074211,0.007710761000000001,-0.00316677,-0.01868765,0.00012738700000000002,0.0027445860000000002,0.0,0.0,0.0,0.0
72,chiller,2,ect_lwt,500.0,ton,5.76,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.02,eir-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.51,24.44,0.0,,0.6794525,0.06694756,-0.0036253960000000003,-0.01018762,0.001066394,-0.0021134020000000003,0.0,0.0,0.0,0.0
72,chiller,2,ect_lwt,500.0,ton,5.76,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.02,eir-f-plr,quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,0.1,0.0,1.02,,0.0,,0.07859908,0.19502909999999998,0.7241580999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
72,chiller,2,ect_lwt,500.0,ton,5.76,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.02,cap-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.51,24.44,0.0,,0.4575085,0.1313508,-0.004408831,0.01930354,-0.0005479640000000001,-0.00137658,0.0,0.0,0.0,0.0
73,chiller,2,ect_lwt,500.0,ton,6.26,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.1400000000000001,eir-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.23111969999999998,0.09581517,-0.005672726,0.02766035,-0.00014112100000000002,-0.0010112160000000001,0.0,0.0,0.0,0.0
73,chiller,2,ect_lwt,500.0,ton,6.26,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.1400000000000001,eir-f-plr,quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,0.1,0.0,1.1400000000000001,,0.0,,0.1720545,0.5598164,0.2626117,0.0,0.0,0.0,0.0,0.0,0.0,0.0
73,chiller,2,ect_lwt,500.0,ton,6.26,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.1400000000000001,cap-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.8975936,-0.0145974,0.003647187,0.032025450000000004,-0.001190379,0.000329781,0.0,0.0,0.0,0.0
74,chiller,2,ect_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.01,eir-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.494932,0.009099785,-0.000693584,0.03277452,-0.00038954800000000003,-0.000552401,0.0,0.0,0.0,0.0
74,chiller,2,ect_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.01,eir-f-plr,quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,0.1,0.0,1.01,,0.0,,0.2236154,0.2590053,0.5169137,0.0,0.0,0.0,0.0,0.0,0.0,0.0
74,chiller,2,ect_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.01,cap-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.8492365,0.05551947,-0.000297314,0.001164389,-0.000295572,8.460000000000001e-05,0.0,0.0,0.0,0.0
75,chiller,2,ect_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-t,bi_quad,0.07571,0.09464,6.67,29.44,,si,4.44,23.89,8.89,35.0,0.0,,1.2433130000000001,-0.030317840000000002,0.003452464,-0.02739941,0.0009141700000000001,-0.00100008,0.0,0.0,0.0,0.0
75,chiller,2,ect_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-plr,quad,0.07571,0.09464,6.67,29.44,,si,0.2,0.0,1.03,,0.0,,0.1871377,0.5849639,0.22914469999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0
75,chiller,2,ect_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,cap-f-t,bi_quad,0.07571,0.09464,6.67,29.44,,si,4.44,23.89,8.89,35.0,0.0,,0.09566057,-0.02457943,-0.006827143000000001,0.0711936,-0.00204768,0.0052488,0.0,0.0,0.0,0.0
76,chiller,2,ect_lwt,500.0,ton,6.28,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.06,eir-f-t,bi_quad,0.07571,0.09464,6.67,29.44,,si,4.44,15.56,8.89,35.0,0.0,,0.5605391,-0.013779940000000001,6.570000000000001e-05,0.01321951,0.000268607,-0.000501145,0.0,0.0,0.0,0.0
76,chiller,2,ect_lwt,500.0,ton,6.28,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.06,eir-f-plr,quad,0.07571,0.09464,6.67,29.44,,si,0.2,0.0,1.06,,0.0,,0.1861223,0.5482049,0.26473769999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0
76,chiller,2,ect_lwt,500.0,ton,6.28,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.06,cap-f-t,bi_quad,0.07571,0.09464,6.67,29.44,,si,4.44,15.56,8.89,35.0,0.0,,0.7079149,-0.002006276,-0.002596043,0.03005922,-0.0010564230000000001,0.002045705,0.0,0.0,0.0,0.0
77,chiller,2,ect_lwt,500.0,ton,5.86,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,eir-f-t,bi_quad,0.06303,0.07337,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.1743365,-0.05054806,-0.005424748,0.08244673,-0.0024003920000000003,0.00507872,0.0,0.0,0.0,0.0
77,chiller,2,ect_lwt,500.0,ton,5.86,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,eir-f-plr,quad,0.06303,0.07337,5.5600000000000005,24.44,,si,0.2,0.0,1.02,,0.0,,0.278458,-0.5498632,1.269693,0.0,0.0,0.0,0.0,0.0,0.0,0.0
77,chiller,2,ect_lwt,500.0,ton,5.86,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,cap-f-t,bi_quad,0.06303,0.07337,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.3677279,-0.03175504,-0.004096383,0.07527566000000001,-0.00275754,0.00535902,0.0,0.0,0.0,0.0
78,chiller,2,ect_lwt,500.0,ton,6.46,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,eir-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.07989434000000001,0.02062907,-0.00040508300000000004,0.04570552,-0.000146916,-0.001563259,0.0,0.0,0.0,0.0
78,chiller,2,ect_lwt,500.0,ton,6.46,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,eir-f-plr,quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,0.2,0.0,1.02,,0.0,,0.3268954,0.3297771,0.3423342,0.0,0.0,0.0,0.0,0.0,0.0,0.0
78,chiller,2,ect_lwt,500.0,ton,6.46,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,cap-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,1.066671,0.0058892400000000004,-0.003155053,-0.01591039,0.00010429,0.0025762560000000003,0.0,0.0,0.0,0.0
79,chiller,2,ect_lwt,500.0,ton,6.87,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.6329473,0.005521802,0.000148717,0.0024335760000000002,0.000710013,-0.001108627,0.0,0.0,0.0,0.0
79,chiller,2,ect_lwt,500.0,ton,6.87,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-plr,quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,0.2,0.0,1.03,,0.0,,0.24019000000000001,0.5090345,0.2500532,0.0,0.0,0.0,0.0,0.0,0.0,0.0
79,chiller,2,ect_lwt,500.0,ton,6.87,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,cap-f-t,bi_quad,0.06309000000000001,0.06309000000000001,5.5600000000000005,24.44,,si,5.5600000000000005,12.78,10.0,24.44,0.0,,0.8085529,0.03412026,-0.00041845900000000004,0.004111323,-0.00017646300000000002,0.000418475,0.0,0.0,0.0,0.0
80,chiller,2,ect_lwt,505.0,ton,8.0,cop,centrifugal,water,constant,energyplus,0.17,0.17,1.04,eir-f-t,bi_quad,0.04757,0.07003000000000001,6.11,12.78,,si,6.11,12.78,12.78,23.89,0.0,,0.8006719,-0.031370260000000004,0.00040988900000000003,0.03176921,-0.00021045700000000002,-7.66e-05,0.0,0.0,0.0,0.0
80,chiller,2,ect_lwt,505.0,ton,8.0,cop,centrifugal,water,constant,energyplus,0.17,0.17,1.04,eir-f-plr,quad,0.04757,0.07003000000000001,6.11,12.78,,si,0.17,0.0,1.04,,0.0,,0.3276235,0.2787167,0.3952405,0.0,0.0,0.0,0.0,0.0,0.0,0.0
80,chiller,2,ect_lwt,505.0,ton,8.0,cop,centrifugal,water,constant,energyplus,0.17,0.17,1.04,cap-f-t,bi_quad,0.04757,0.07003000000000001,6.11,12.78,,si,6.11,12.78,12.78,23.89,0.0,,0.48415349999999996,-0.035842599999999995,-0.0014674170000000002,0.07773868,-0.0031258090000000002,0.003729631,0.0,0.0,0.0,0.0
81,chiller,2,ect_lwt,506.0,ton,6.18,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-t,bi_quad,0.06303,0.08858,6.67,26.11,,si,4.44,15.56,8.89,26.11,0.0,,0.5872331,-0.03907248,0.000347491,0.02950392,-0.000251002,0.000248161,0.0,0.0,0.0,0.0
81,chiller,2,ect_lwt,506.0,ton,6.18,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-plr,quad,0.06303,0.08858,6.67,26.11,,si,0.2,0.0,1.03,,0.0,,0.3090532,0.2641442,0.4269265,0.0,0.0,0.0,0.0,0.0,0.0,0.0
81,chiller,2,ect_lwt,506.0,ton,6.18,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,cap-f-t,bi_quad,0.06303,0.08858,6.67,26.11,,si,4.44,15.56,8.89,26.11,0.0,,0.27035149999999997,-0.04051337,-0.005968813000000001,0.08261488,-0.003019425,0.00671804,0.0,0.0,0.0,0.0
82,chiller,2,ect_lwt,506.0,ton,6.18,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.02,eir-f-t,bi_quad,0.04454,0.05142000000000001,5.5600000000000005,23.89,,si,5.5600000000000005,18.33,10.0,23.89,0.0,,0.3137523,-0.01879556,-0.0018609070000000002,0.03469711,-0.00015034800000000002,0.000764124,0.0,0.0,0.0,0.0
82,chiller,2,ect_lwt,506.0,ton,6.18,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.02,eir-f-plr,quad,0.04454,0.05142000000000001,5.5600000000000005,23.89,,si,0.1,0.0,1.02,,0.0,,0.1699409,0.1874304,0.6410385,0.0,0.0,0.0,0.0,0.0,0.0,0.0
82,chiller,2,ect_lwt,506.0,ton,6.18,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.02,cap-f-t,bi_quad,0.04454,0.05142000000000001,5.5600000000000005,23.89,,si,5.5600000000000005,18.33,10.0,23.89,0.0,,0.3331346,-0.05678656,-0.001257764,0.08198893,-0.00261249,0.004226087,0.0,0.0,0.0,0.0
83,chiller,2,ect_lwt,510.0,ton,8.11,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.08,eir-f-t,bi_quad,0.051480000000000005,0.09653,7.22,23.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.8546273999999999,0.24564729999999999,-0.009770595,-0.07386557,0.002843499,-0.005292981,0.0,0.0,0.0,0.0
83,chiller,2,ect_lwt,510.0,ton,8.11,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.08,eir-f-plr,quad,0.051480000000000005,0.09653,7.22,23.89,,si,0.1,0.0,1.08,,0.0,,0.03187543,0.8272482999999999,0.1279099,0.0,0.0,0.0,0.0,0.0,0.0,0.0
83,chiller,2,ect_lwt,510.0,ton,8.11,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.08,cap-f-t,bi_quad,0.051480000000000005,0.09653,7.22,23.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,1.53614,-0.163076,0.01225832,0.02148166,-0.0016546999999999998,0.0026605680000000003,0.0,0.0,0.0,0.0
84,chiller,2,ect_lwt,510.0,ton,7.9,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.05,eir-f-t,bi_quad,0.051480000000000005,0.09653,7.22,23.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.5984828999999999,-0.15527000000000002,0.006909012000000001,0.06801572,-0.0007450750000000001,0.00057646,0.0,0.0,0.0,0.0
84,chiller,2,ect_lwt,510.0,ton,7.9,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.05,eir-f-plr,quad,0.051480000000000005,0.09653,7.22,23.89,,si,0.1,0.0,1.05,,0.0,,0.144588,0.10592929999999999,0.7489703999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
84,chiller,2,ect_lwt,510.0,ton,7.9,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.05,cap-f-t,bi_quad,0.051480000000000005,0.09653,7.22,23.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.9552267999999999,-0.1553435,0.007958834,0.061323880000000004,-0.0018995940000000001,0.0033232450000000003,0.0,0.0,0.0,0.0
85,chiller,2,ect_lwt,511.0,ton,5.69,cop,centrifugal,water,constant,energyplus,0.39,0.39,1.01,eir-f-t,bi_quad,0.07737000000000001,0.09672000000000001,6.67,29.44,,si,6.67,21.11,10.0,29.44,0.0,,1.08429,-0.04318103,0.001586113,0.001664015,8.04e-05,5.6800000000000005e-05,0.0,0.0,0.0,0.0
85,chiller,2,ect_lwt,511.0,ton,5.69,cop,centrifugal,water,constant,energyplus,0.39,0.39,1.01,eir-f-plr,quad,0.07737000000000001,0.09672000000000001,6.67,29.44,,si,0.39,0.0,1.01,,0.0,,0.5926251,-0.2657314,0.6731750999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
85,chiller,2,ect_lwt,511.0,ton,5.69,cop,centrifugal,water,constant,energyplus,0.39,0.39,1.01,cap-f-t,bi_quad,0.07737000000000001,0.09672000000000001,6.67,29.44,,si,6.67,21.11,10.0,29.44,0.0,,0.9084595999999999,0.04671596,-0.001188845,-0.0022845960000000003,-3.1700000000000005e-05,-0.000357786,0.0,0.0,0.0,0.0
86,chiller,2,ect_lwt,512.0,ton,6.34,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.03,eir-f-t,bi_quad,0.05161,0.06385,7.22,23.89,,si,6.67,12.78,12.22,23.89,0.0,,0.6931082,-0.01885558,0.000834546,0.01263879,0.00045880300000000003,-0.0008221470000000001,0.0,0.0,0.0,0.0
86,chiller,2,ect_lwt,512.0,ton,6.34,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.03,eir-f-plr,quad,0.05161,0.06385,7.22,23.89,,si,0.2,0.0,1.03,,0.0,,0.1040764,0.2818752,0.6144035999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
86,chiller,2,ect_lwt,512.0,ton,6.34,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.03,cap-f-t,bi_quad,0.05161,0.06385,7.22,23.89,,si,6.67,12.78,12.22,23.89,0.0,,0.6174860999999999,-0.07299051000000001,-0.001897105,0.07003662000000001,-0.002852439,0.005751931,0.0,0.0,0.0,0.0
87,chiller,2,ect_lwt,531.0,ton,10.09,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.04,eir-f-t,bi_quad,0.07571,0.09085000000000001,7.78,12.78,,si,4.44,12.78,8.89,35.0,0.0,,0.6668391,0.015064850000000001,-0.004249134,0.03588996,-0.000168159,0.000702846,0.0,0.0,0.0,0.0
87,chiller,2,ect_lwt,531.0,ton,10.09,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.04,eir-f-plr,quad,0.07571,0.09085000000000001,7.78,12.78,,si,0.09,0.0,1.04,,0.0,,0.21570019999999998,0.22510159999999999,0.5584287,0.0,0.0,0.0,0.0,0.0,0.0,0.0
87,chiller,2,ect_lwt,531.0,ton,10.09,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.04,cap-f-t,bi_quad,0.07571,0.09085000000000001,7.78,12.78,,si,4.44,12.78,8.89,35.0,0.0,,0.4451516,-0.01252382,-0.0028780420000000004,0.06132233,-0.002365055,0.004514258,0.0,0.0,0.0,0.0
88,chiller,2,ect_lwt,532.0,ton,6.49,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.02,eir-f-t,bi_quad,0.06303,0.0877,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,1.029608,-0.07149045,0.0020432790000000003,-0.000611647,0.00039083300000000004,0.000687023,0.0,0.0,0.0,0.0
88,chiller,2,ect_lwt,532.0,ton,6.49,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.02,eir-f-plr,quad,0.06303,0.0877,6.67,26.11,,si,0.19,0.0,1.02,,0.0,,0.2984908,0.29068679999999997,0.4089411,0.0,0.0,0.0,0.0,0.0,0.0,0.0
88,chiller,2,ect_lwt,532.0,ton,6.49,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.02,cap-f-t,bi_quad,0.06303,0.0877,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.00565863,-0.038365750000000004,-0.005122195,0.10680629999999999,-0.003377824,0.005650118,0.0,0.0,0.0,0.0
89,chiller,2,ect_lwt,535.0,ton,6.77,cop,centrifugal,water,variable,energyplus,0.09,0.09,1.03,eir-f-t,bi_quad,0.07571,0.09464,6.67,23.89,,si,4.44,12.78,8.89,29.44,0.0,,0.6175311,-0.03913241,0.000617796,0.027756399999999997,-0.000215147,0.00055149,0.0,0.0,0.0,0.0
89,chiller,2,ect_lwt,535.0,ton,6.77,cop,centrifugal,water,variable,energyplus,0.09,0.09,1.03,eir-f-plr,quad,0.07571,0.09464,6.67,23.89,,si,0.09,0.0,1.03,,0.0,,0.06087656,0.4842164,0.4571519,0.0,0.0,0.0,0.0,0.0,0.0,0.0
89,chiller,2,ect_lwt,535.0,ton,6.77,cop,centrifugal,water,variable,energyplus,0.09,0.09,1.03,cap-f-t,bi_quad,0.07571,0.09464,6.67,23.89,,si,4.44,12.78,8.89,29.44,0.0,,0.5065246999999999,-0.004158206,-0.002681976,0.04763436,-0.00195127,0.003994399,0.0,0.0,0.0,0.0
90,chiller,2,ect_lwt,535.0,ton,6.53,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.03,eir-f-t,bi_quad,0.04397,0.1041,8.89,26.67,,si,7.22,9.44,12.78,26.67,0.0,,0.4434989,0.04361264,-0.0017333370000000002,0.009915503,0.000431272,-0.001122346,0.0,0.0,0.0,0.0
90,chiller,2,ect_lwt,535.0,ton,6.53,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.03,eir-f-plr,quad,0.04397,0.1041,8.89,26.67,,si,0.19,0.0,1.03,,0.0,,0.05272116,0.41763819999999996,0.531087,0.0,0.0,0.0,0.0,0.0,0.0,0.0
90,chiller,2,ect_lwt,535.0,ton,6.53,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.03,cap-f-t,bi_quad,0.04397,0.1041,8.89,26.67,,si,7.22,9.44,12.78,26.67,0.0,,0.8561285999999999,0.04130164,-0.0007109340000000001,0.004306273,-0.000633661,0.000721164,0.0,0.0,0.0,0.0
91,chiller,2,ect_lwt,539.0,ton,6.42,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.09,eir-f-t,bi_quad,0.07571,0.09085000000000001,6.67,23.89,,si,4.44,12.78,8.89,35.0,0.0,,0.3915073,-0.04399727,-3.87e-06,0.04623771,-0.0007092320000000001,0.001372133,0.0,0.0,0.0,0.0
91,chiller,2,ect_lwt,539.0,ton,6.42,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.09,eir-f-plr,quad,0.07571,0.09085000000000001,6.67,23.89,,si,0.09,0.0,1.09,,0.0,,0.2592598,0.14254619999999998,0.5966041,0.0,0.0,0.0,0.0,0.0,0.0,0.0
91,chiller,2,ect_lwt,539.0,ton,6.42,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.09,cap-f-t,bi_quad,0.07571,0.09085000000000001,6.67,23.89,,si,4.44,12.78,8.89,35.0,0.0,,0.8573195,-0.1131937,0.003444205,0.04865045,-0.0021038050000000003,0.004986639,0.0,0.0,0.0,0.0
92,chiller,2,ect_lwt,550.0,ton,7.55,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.06,eir-f-t,bi_quad,0.05552000000000001,0.08675000000000001,5.5600000000000005,13.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,1.173674,-0.1301647,0.005588446,0.008605153,7.230000000000001e-05,0.001314581,0.0,0.0,0.0,0.0
92,chiller,2,ect_lwt,550.0,ton,7.55,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.06,eir-f-plr,quad,0.05552000000000001,0.08675000000000001,5.5600000000000005,13.89,,si,0.1,0.0,1.06,,0.0,,0.1706237,0.6063362,0.2170672,0.0,0.0,0.0,0.0,0.0,0.0,0.0
92,chiller,2,ect_lwt,550.0,ton,7.55,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.06,cap-f-t,bi_quad,0.05552000000000001,0.08675000000000001,5.5600000000000005,13.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.04420318,0.1103599,-0.002597752,0.07043754,-0.0021383160000000003,-0.000469692,0.0,0.0,0.0,0.0
93,chiller,2,ect_lwt,550.0,ton,6.01,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.08,eir-f-t,bi_quad,0.05552000000000001,0.07981,5.5600000000000005,22.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.2885371,-0.005877829,-0.0018077630000000002,0.05193076,-0.000793637,0.00110859,0.0,0.0,0.0,0.0
93,chiller,2,ect_lwt,550.0,ton,6.01,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.08,eir-f-plr,quad,0.05552000000000001,0.07981,5.5600000000000005,22.78,,si,0.1,0.0,1.08,,0.0,,0.3849256,-0.2369152,0.8496351,0.0,0.0,0.0,0.0,0.0,0.0,0.0
93,chiller,2,ect_lwt,550.0,ton,6.01,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.08,cap-f-t,bi_quad,0.05552000000000001,0.07981,5.5600000000000005,22.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.2893111,-0.03834949,0.001757934,0.08665805,-0.002597243,0.002413315,0.0,0.0,0.0,0.0
94,chiller,2,ect_lwt,561.0,ton,6.28,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.06,eir-f-t,bi_quad,0.04145,0.09337000000000001,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,1.097378,-0.03018324,-0.0027922,-0.01252428,0.000209523,0.002409252,0.0,0.0,0.0,0.0
94,chiller,2,ect_lwt,561.0,ton,6.28,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.06,eir-f-plr,quad,0.04145,0.09337000000000001,8.89,26.67,,si,0.09,0.0,1.06,,0.0,,0.1282891,0.2722981,0.6012232,0.0,0.0,0.0,0.0,0.0,0.0,0.0
94,chiller,2,ect_lwt,561.0,ton,6.28,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.06,cap-f-t,bi_quad,0.04145,0.09337000000000001,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,1.110884,0.07376077,-0.005957719,-0.02861037,-0.00021291,0.0025470280000000002,0.0,0.0,0.0,0.0
95,chiller,2,ect_lwt,568.0,ton,7.24,cop,centrifugal,water,constant,energyplus,0.18,0.18,1.06,eir-f-t,bi_quad,0.04397,0.1041,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,0.11881939999999999,0.08769791,-0.0016920860000000002,0.002209962,0.0013279580000000002,-0.003249833,0.0,0.0,0.0,0.0
95,chiller,2,ect_lwt,568.0,ton,7.24,cop,centrifugal,water,constant,energyplus,0.18,0.18,1.06,eir-f-plr,quad,0.04397,0.1041,8.89,26.67,,si,0.18,0.0,1.06,,0.0,,0.09359332000000001,0.5873752,0.320899,0.0,0.0,0.0,0.0,0.0,0.0,0.0
95,chiller,2,ect_lwt,568.0,ton,7.24,cop,centrifugal,water,constant,energyplus,0.18,0.18,1.06,cap-f-t,bi_quad,0.04397,0.1041,8.89,26.67,,si,7.22,12.78,12.78,26.67,0.0,,0.9058271999999999,0.1309175,-0.00344662,-0.03166792,0.00023252,-0.000489226,0.0,0.0,0.0,0.0
96,chiller,2,ect_lwt,581.0,ton,8.44,cop,centrifugal,water,constant,energyplus,0.08,0.08,1.02,eir-f-t,bi_quad,0.04757,0.06814,6.11,12.78,,si,6.11,12.78,12.78,23.89,0.0,,0.7891693,0.01168677,-0.00182547,0.01278749,0.000152132,0.00021567500000000002,0.0,0.0,0.0,0.0
96,chiller,2,ect_lwt,581.0,ton,8.44,cop,centrifugal,water,constant,energyplus,0.08,0.08,1.02,eir-f-plr,quad,0.04757,0.06814,6.11,12.78,,si,0.08,0.0,1.02,,0.0,,0.12256000000000002,0.30700069999999996,0.5712759,0.0,0.0,0.0,0.0,0.0,0.0,0.0
96,chiller,2,ect_lwt,581.0,ton,8.44,cop,centrifugal,water,constant,energyplus,0.08,0.08,1.02,cap-f-t,bi_quad,0.04757,0.06814,6.11,12.78,,si,6.11,12.78,12.78,23.89,0.0,,0.8383569,0.04716323,-0.002515385,-0.0037736030000000004,-0.0009186320000000001,0.002177057,0.0,0.0,0.0,0.0
97,chiller,2,ect_lwt,581.0,ton,9.08,cop,centrifugal,water,constant,energyplus,0.28,0.28,1.04,eir-f-t,bi_quad,0.09085000000000001,0.11356000000000001,4.44,18.33,,si,4.44,18.33,8.89,29.44,0.0,,0.6065176999999999,0.01178669,0.002098586,0.01532536,0.000675689,-0.0026298520000000002,0.0,0.0,0.0,0.0
97,chiller,2,ect_lwt,581.0,ton,9.08,cop,centrifugal,water,constant,energyplus,0.28,0.28,1.04,eir-f-plr,quad,0.09085000000000001,0.11356000000000001,4.44,18.33,,si,0.28,0.0,1.04,,0.0,,0.2173752,0.439472,0.34318129999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0
97,chiller,2,ect_lwt,581.0,ton,9.08,cop,centrifugal,water,constant,energyplus,0.28,0.28,1.04,cap-f-t,bi_quad,0.09085000000000001,0.11356000000000001,4.44,18.33,,si,4.44,18.33,8.89,29.44,0.0,,-1.340241,0.007634284000000001,-0.003044184,0.1991327,-0.0045302400000000005,0.0027007650000000004,0.0,0.0,0.0,0.0
98,chiller,2,ect_lwt,585.0,ton,6.05,cop,centrifugal,water,constant,energyplus,0.28,0.28,1.04,eir-f-t,bi_quad,0.08322,0.09722000000000001,7.78,23.89,,si,4.44,12.78,8.89,29.44,0.0,,0.8623086,-0.058444899999999994,-0.0022847450000000004,0.02469188,-0.001022604,0.003996523,0.0,0.0,0.0,0.0
98,chiller,2,ect_lwt,585.0,ton,6.05,cop,centrifugal,water,constant,energyplus,0.28,0.28,1.04,eir-f-plr,quad,0.08322,0.09722000000000001,7.78,23.89,,si,0.28,0.0,1.04,,0.0,,0.40412739999999997,-0.3861525,0.9804493,0.0,0.0,0.0,0.0,0.0,0.0,0.0
98,chiller,2,ect_lwt,585.0,ton,6.05,cop,centrifugal,water,constant,energyplus,0.28,0.28,1.04,cap-f-t,bi_quad,0.08322,0.09722000000000001,7.78,23.89,,si,4.44,12.78,8.89,29.44,0.0,,0.7737451999999999,-0.01249478,-0.0031934190000000003,0.02110302,-0.0011884130000000001,0.0038203350000000002,0.0,0.0,0.0,0.0
99,chiller,2,ect_lwt,600.0,ton,7.15,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.04,eir-f-t,bi_quad,0.060570000000000006,0.09464,7.22,23.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.6270855,-0.041196540000000004,0.0013271070000000001,0.02661446,-0.00018568300000000002,0.000509494,0.0,0.0,0.0,0.0
99,chiller,2,ect_lwt,600.0,ton,7.15,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.04,eir-f-plr,quad,0.060570000000000006,0.09464,7.22,23.89,,si,0.1,0.0,1.04,,0.0,,0.2469187,0.186269,0.5660904,0.0,0.0,0.0,0.0,0.0,0.0,0.0
99,chiller,2,ect_lwt,600.0,ton,7.15,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.04,cap-f-t,bi_quad,0.060570000000000006,0.09464,7.22,23.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.5359238,0.01785857,0.001579272,0.04522868,-0.001632172,0.0006008060000000001,0.0,0.0,0.0,0.0
100,chiller,2,ect_lwt,604.0,ton,6.03,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.03,eir-f-t,bi_quad,0.05552000000000001,0.07981,8.89,23.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,1.157799,-0.03621524,-0.0036848180000000003,-0.01202959,-7.38e-05,0.0037873650000000004,0.0,0.0,0.0,0.0
100,chiller,2,ect_lwt,604.0,ton,6.03,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.03,eir-f-plr,quad,0.05552000000000001,0.07981,8.89,23.89,,si,0.09,0.0,1.03,,0.0,,0.1051419,0.2033679,0.6902026,0.0,0.0,0.0,0.0,0.0,0.0,0.0
100,chiller,2,ect_lwt,604.0,ton,6.03,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.03,cap-f-t,bi_quad,0.05552000000000001,0.07981,8.89,23.89,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,1.040134,-0.0174565,0.0010848560000000001,0.006629328,-0.0008008990000000001,0.001567769,0.0,0.0,0.0,0.0
101,chiller,2,ect_lwt,614.0,ton,6.85,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.05,eir-f-t,bi_quad,0.07571,0.11356000000000001,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.910673,-0.00378641,-0.001084261,-0.0071482460000000005,0.00051788,1.8200000000000002e-05,0.0,0.0,0.0,0.0
101,chiller,2,ect_lwt,614.0,ton,6.85,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.05,eir-f-plr,quad,0.07571,0.11356000000000001,6.67,26.11,,si,0.14,0.0,1.05,,0.0,,0.2595694,0.18896839999999998,0.551845,0.0,0.0,0.0,0.0,0.0,0.0,0.0
101,chiller,2,ect_lwt,614.0,ton,6.85,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.05,cap-f-t,bi_quad,0.07571,0.11356000000000001,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.6322234999999999,0.015539540000000001,-0.00914977,0.052842890000000003,-0.002818835,0.007074096,0.0,0.0,0.0,0.0
102,chiller,2,ect_lwt,621.0,ton,6.78,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.01,eir-f-t,bi_quad,0.048830000000000005,0.05142000000000001,7.78,23.89,,si,5.5600000000000005,18.33,10.0,23.89,0.0,,0.8877946999999999,-0.01334886,0.0016895810000000001,-0.00159971,0.0007884950000000001,-0.0015849,0.0,0.0,0.0,0.0
102,chiller,2,ect_lwt,621.0,ton,6.78,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.01,eir-f-plr,quad,0.048830000000000005,0.05142000000000001,7.78,23.89,,si,0.09,0.0,1.01,,0.0,,0.08942647000000001,0.524954,0.3850801,0.0,0.0,0.0,0.0,0.0,0.0,0.0
102,chiller,2,ect_lwt,621.0,ton,6.78,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.01,cap-f-t,bi_quad,0.048830000000000005,0.05142000000000001,7.78,23.89,,si,5.5600000000000005,18.33,10.0,23.89,0.0,,1.2356800000000001,0.022135270000000002,-0.0017701860000000002,-0.01131594,-0.00050087,0.001356522,0.0,0.0,0.0,0.0
103,chiller,2,ect_lwt,626.0,ton,6.69,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.05,eir-f-t,bi_quad,0.07571,0.11356000000000001,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.8234136999999999,0.01308264,-0.0011478060000000001,-0.004071161,0.0005220870000000001,-0.00063125,0.0,0.0,0.0,0.0
103,chiller,2,ect_lwt,626.0,ton,6.69,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.05,eir-f-plr,quad,0.07571,0.11356000000000001,6.67,26.11,,si,0.14,0.0,1.05,,0.0,,0.2653493,0.144462,0.5911158,0.0,0.0,0.0,0.0,0.0,0.0,0.0
103,chiller,2,ect_lwt,626.0,ton,6.69,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.05,cap-f-t,bi_quad,0.07571,0.11356000000000001,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.5474968,-0.004800356,-0.006845886000000001,0.06302552,-0.002911528,0.00659869,0.0,0.0,0.0,0.0
104,chiller,2,ect_lwt,635.0,ton,9.54,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.04,eir-f-t,bi_quad,0.06214000000000001,0.1164,5.5600000000000005,12.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.7145541,-0.01074745,-0.001010204,0.03081188,0.00010612000000000001,-0.000432536,0.0,0.0,0.0,0.0
104,chiller,2,ect_lwt,635.0,ton,9.54,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.04,eir-f-plr,quad,0.06214000000000001,0.1164,5.5600000000000005,12.78,,si,0.1,0.0,1.04,,0.0,,0.07308728,0.1513521,0.7709311,0.0,0.0,0.0,0.0,0.0,0.0,0.0
104,chiller,2,ect_lwt,635.0,ton,9.54,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.04,cap-f-t,bi_quad,0.06214000000000001,0.1164,5.5600000000000005,12.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.7139071,-0.04174477,0.005188589,0.0435054,-0.0016320050000000002,0.0009364590000000001,0.0,0.0,0.0,0.0
105,chiller,2,ect_lwt,635.0,ton,9.54,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.04,eir-f-t,bi_quad,0.061070000000000006,0.11451000000000001,5.5600000000000005,12.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.7563409,-0.01966623,-0.000392749,0.02973607,0.000129923,-0.000432536,0.0,0.0,0.0,0.0
105,chiller,2,ect_lwt,635.0,ton,9.54,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.04,eir-f-plr,quad,0.061070000000000006,0.11451000000000001,5.5600000000000005,12.78,,si,0.1,0.0,1.04,,0.0,,0.06917141,0.17433389999999999,0.7524059,0.0,0.0,0.0,0.0,0.0,0.0,0.0
105,chiller,2,ect_lwt,635.0,ton,9.54,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.04,cap-f-t,bi_quad,0.061070000000000006,0.11451000000000001,5.5600000000000005,12.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.7585740999999999,-0.051278290000000004,0.0058486020000000005,0.04235544,-0.001606561,0.0009364590000000001,0.0,0.0,0.0,0.0
106,chiller,2,ect_lwt,636.0,ton,6.41,cop,centrifugal,water,constant,energyplus,0.13,0.13,1.01,eir-f-t,bi_quad,0.07571,0.11356000000000001,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.856795,0.003354557,0.0010479010000000002,-0.0052172500000000005,0.000656531,-0.00136174,0.0,0.0,0.0,0.0
106,chiller,2,ect_lwt,636.0,ton,6.41,cop,centrifugal,water,constant,energyplus,0.13,0.13,1.01,eir-f-plr,quad,0.07571,0.11356000000000001,6.67,26.11,,si,0.13,0.0,1.01,,0.0,,0.2605354,0.2125571,0.5269144,0.0,0.0,0.0,0.0,0.0,0.0,0.0
106,chiller,2,ect_lwt,636.0,ton,6.41,cop,centrifugal,water,constant,energyplus,0.13,0.13,1.01,cap-f-t,bi_quad,0.07571,0.11356000000000001,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.689971,-0.001413334,-0.0011093230000000002,0.0407812,-0.001785625,0.0029778210000000003,0.0,0.0,0.0,0.0
107,chiller,2,ect_lwt,647.0,ton,6.32,cop,centrifugal,water,constant,energyplus,0.13,0.13,1.02,eir-f-t,bi_quad,0.07571,0.11356000000000001,6.67,26.11,,si,4.44,12.78,8.89,29.44,0.0,,0.8326093999999999,-0.0060566150000000004,-0.00030166300000000003,-0.002498578,0.000493336,-0.000312563,0.0,0.0,0.0,0.0
107,chiller,2,ect_lwt,647.0,ton,6.32,cop,centrifugal,water,constant,energyplus,0.13,0.13,1.02,eir-f-plr,quad,0.07571,0.11356000000000001,6.67,26.11,,si,0.13,0.0,1.03,,0.0,,0.27354849999999997,0.2163041,0.5099054,0.0,0.0,0.0,0.0,0.0,0.0,0.0
107,chiller,2,ect_lwt,647.0,ton,6.32,cop,centrifugal,water,constant,energyplus,0.13,0.13,1.02,cap-f-t,bi_quad,0.07571,0.11356000000000001,6.67,26.11,,si,4.44,12.78,8.89,29.44,0.0,,1.034673,-0.010910640000000001,0.0009019480000000001,0.009686229000000001,-0.0009160780000000001,0.002045641,0.0,0.0,0.0,0.0
108,chiller,2,ect_lwt,654.0,ton,8.1,cop,centrifugal,water,constant,energyplus,0.23,0.23,1.02,eir-f-t,bi_quad,0.07571,0.09085000000000001,4.44,12.78,,si,4.44,12.78,8.89,29.44,0.0,,0.7178121,0.006561784,8.19e-06,0.02319141,-1.7599999999999999e-06,-0.0008834410000000001,0.0,0.0,0.0,0.0
108,chiller,2,ect_lwt,654.0,ton,8.1,cop,centrifugal,water,constant,energyplus,0.23,0.23,1.02,eir-f-plr,quad,0.07571,0.09085000000000001,4.44,12.78,,si,0.23,0.0,1.02,,0.0,,0.11613989999999999,0.43473439999999997,0.448638,0.0,0.0,0.0,0.0,0.0,0.0,0.0
108,chiller,2,ect_lwt,654.0,ton,8.1,cop,centrifugal,water,constant,energyplus,0.23,0.23,1.02,cap-f-t,bi_quad,0.07571,0.09085000000000001,4.44,12.78,,si,4.44,12.78,8.89,29.44,0.0,,0.6268136999999999,0.039209020000000004,-0.000547588,0.03072669,-0.001474615,0.000857778,0.0,0.0,0.0,0.0
109,chiller,2,ect_lwt,659.0,ton,6.33,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.04,eir-f-t,bi_quad,0.09085000000000001,0.11356000000000001,5.5600000000000005,29.44,,si,4.44,12.78,8.89,29.44,0.0,,0.35023299999999996,-0.0230151,0.00057496,0.01902421,0.00031099700000000003,-0.000471452,0.0,0.0,0.0,0.0
109,chiller,2,ect_lwt,659.0,ton,6.33,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.04,eir-f-plr,quad,0.09085000000000001,0.11356000000000001,5.5600000000000005,29.44,,si,0.1,0.0,1.04,,0.0,,0.09861441,0.5297727,0.37072289999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0
109,chiller,2,ect_lwt,659.0,ton,6.33,cop,centrifugal,water,variable,energyplus,0.1,0.1,1.04,cap-f-t,bi_quad,0.09085000000000001,0.11356000000000001,5.5600000000000005,29.44,,si,4.44,12.78,8.89,29.44,0.0,,0.7277716,0.01018101,-0.000628244,0.01337701,-0.000505035,0.001527259,0.0,0.0,0.0,0.0
110,chiller,2,ect_lwt,680.0,ton,6.77,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.02,eir-f-t,bi_quad,0.06858,0.08460000000000001,7.22,23.89,,si,6.67,12.78,12.22,23.89,0.0,,0.6266646,-0.02367443,0.00040313,0.02827714,-0.00019852400000000003,-0.000147026,0.0,0.0,0.0,0.0
110,chiller,2,ect_lwt,680.0,ton,6.77,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.02,eir-f-plr,quad,0.06858,0.08460000000000001,7.22,23.89,,si,0.2,0.0,1.02,,0.0,,0.3036386,0.252485,0.4429285,0.0,0.0,0.0,0.0,0.0,0.0,0.0
110,chiller,2,ect_lwt,680.0,ton,6.77,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.02,cap-f-t,bi_quad,0.06858,0.08460000000000001,7.22,23.89,,si,6.67,12.78,12.22,23.89,0.0,,0.3676388,-0.0508768,-0.001772675,0.09518123,-0.0034038780000000004,0.004526983,0.0,0.0,0.0,0.0
111,chiller,2,ect_lwt,680.0,ton,6.44,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,eir-f-t,bi_quad,0.06858,0.08460000000000001,7.22,23.89,,si,6.67,12.78,12.22,23.89,0.0,,0.6230142,-0.02371649,0.000399627,0.02874515,-0.00021151,-0.000152619,0.0,0.0,0.0,0.0
111,chiller,2,ect_lwt,680.0,ton,6.44,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,eir-f-plr,quad,0.06858,0.08460000000000001,7.22,23.89,,si,0.2,0.0,1.02,,0.0,,0.09774812000000001,0.24901109999999999,0.6539378,0.0,0.0,0.0,0.0,0.0,0.0,0.0
111,chiller,2,ect_lwt,680.0,ton,6.44,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,cap-f-t,bi_quad,0.06858,0.08460000000000001,7.22,23.89,,si,6.67,12.78,12.22,23.89,0.0,,0.3676388,-0.0508768,-0.001772675,0.09518123,-0.0034038780000000004,0.004526983,0.0,0.0,0.0,0.0
112,chiller,2,ect_lwt,686.0,ton,5.58,cop,centrifugal,water,constant,energyplus,0.12,0.12,1.01,eir-f-t,bi_quad,0.09085000000000001,0.11356000000000001,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.4626807,-0.02305674,0.0011691260000000001,0.03431185,-0.00033969400000000003,-7.38e-05,0.0,0.0,0.0,0.0
112,chiller,2,ect_lwt,686.0,ton,5.58,cop,centrifugal,water,constant,energyplus,0.12,0.12,1.01,eir-f-plr,quad,0.09085000000000001,0.11356000000000001,6.67,26.11,,si,0.12,0.0,1.01,,0.0,,0.24724269999999998,0.7531481,0.000864362,0.0,0.0,0.0,0.0,0.0,0.0,0.0
112,chiller,2,ect_lwt,686.0,ton,5.58,cop,centrifugal,water,constant,energyplus,0.12,0.12,1.01,cap-f-t,bi_quad,0.09085000000000001,0.11356000000000001,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.7473816999999999,0.008069214,8.43e-05,0.01925706,-0.000750578,0.0011745260000000002,0.0,0.0,0.0,0.0
113,chiller,2,ect_lwt,700.0,ton,6.67,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.02,eir-f-t,bi_quad,0.07066,0.10157000000000001,5.5600000000000005,22.78,,si,5.5600000000000005,12.78,8.89,23.89,0.0,,0.5462893,0.02854651,-0.005770782,0.01634571,-0.00026453100000000003,0.002138325,0.0,0.0,0.0,0.0
113,chiller,2,ect_lwt,700.0,ton,6.67,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.02,eir-f-plr,quad,0.07066,0.10157000000000001,5.5600000000000005,22.78,,si,0.1,0.0,1.02,,0.0,,0.09222135000000001,0.583098,0.3250019,0.0,0.0,0.0,0.0,0.0,0.0,0.0
113,chiller,2,ect_lwt,700.0,ton,6.67,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.02,cap-f-t,bi_quad,0.07066,0.10157000000000001,5.5600000000000005,22.78,,si,5.5600000000000005,12.78,8.89,23.89,0.0,,0.9561527,0.057420000000000006,-0.004868087,0.017995070000000002,-0.001793848,0.0031941860000000003,0.0,0.0,0.0,0.0
114,chiller,2,ect_lwt,730.0,ton,11.77,cop,centrifugal,water,variable,energyplus,0.11,0.11,1.04,eir-f-t,bi_quad,0.12113000000000002,0.15142,4.44,12.78,,si,4.44,12.78,8.89,29.44,0.0,,0.45619899999999997,-0.03333063,-0.0017635760000000002,0.056245199999999995,-8.54e-05,0.00035676,0.0,0.0,0.0,0.0
114,chiller,2,ect_lwt,730.0,ton,11.77,cop,centrifugal,water,variable,energyplus,0.11,0.11,1.04,eir-f-plr,quad,0.12113000000000002,0.15142,4.44,12.78,,si,0.11,0.0,1.04,,0.0,,0.10394189999999999,0.41849749999999997,0.477421,0.0,0.0,0.0,0.0,0.0,0.0,0.0
114,chiller,2,ect_lwt,730.0,ton,11.77,cop,centrifugal,water,variable,energyplus,0.11,0.11,1.04,cap-f-t,bi_quad,0.12113000000000002,0.15142,4.44,12.78,,si,4.44,12.78,8.89,29.44,0.0,,0.4549428,0.02748161,-0.004298342,0.04363928,-0.001352509,0.002964225,0.0,0.0,0.0,0.0
115,chiller,2,ect_lwt,788.0,ton,6.84,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,eir-f-t,bi_quad,0.10094,0.15142,5.5600000000000005,23.89,,si,4.44,12.78,8.89,29.44,0.0,,0.7203736,0.010304599999999999,-0.0007854240000000001,-0.001206349,0.0008210060000000001,-0.0014554140000000001,0.0,0.0,0.0,0.0
115,chiller,2,ect_lwt,788.0,ton,6.84,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,eir-f-plr,quad,0.10094,0.15142,5.5600000000000005,23.89,,si,0.2,0.0,1.02,,0.0,,0.08653354,0.17373819999999998,0.7403679,0.0,0.0,0.0,0.0,0.0,0.0,0.0
115,chiller,2,ect_lwt,788.0,ton,6.84,cop,centrifugal,water,variable,energyplus,0.2,0.2,1.02,cap-f-t,bi_quad,0.10094,0.15142,5.5600000000000005,23.89,,si,4.44,12.78,8.89,29.44,0.0,,0.7734285999999999,0.04848829,-0.0018592090000000001,0.02611971,-0.0012435620000000001,0.000721018,0.0,0.0,0.0,0.0
116,chiller,2,ect_lwt,796.0,ton,6.4,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.04,eir-f-t,bi_quad,0.09893,0.13761,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.22675579999999998,-0.07615857,0.002140583,0.07088812,-0.001124968,0.000608984,0.0,0.0,0.0,0.0
116,chiller,2,ect_lwt,796.0,ton,6.4,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.04,eir-f-plr,quad,0.09893,0.13761,6.67,26.11,,si,0.2,0.0,1.04,,0.0,,0.3023576,-0.02893592,0.7262269,0.0,0.0,0.0,0.0,0.0,0.0,0.0
116,chiller,2,ect_lwt,796.0,ton,6.4,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.04,cap-f-t,bi_quad,0.09893,0.13761,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.2210324,-0.027523199999999998,0.000490376,0.07337449,-0.0019194260000000001,0.0019356590000000002,0.0,0.0,0.0,0.0
117,chiller,2,ect_lwt,891.0,ton,9.16,cop,centrifugal,water,constant,energyplus,0.07,0.07,1.03,eir-f-t,bi_quad,0.08076000000000001,0.12618000000000001,5.5600000000000005,12.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.9150153,-0.03956395,0.001865473,0.01810633,0.00029006100000000004,-0.000419911,0.0,0.0,0.0,0.0
117,chiller,2,ect_lwt,891.0,ton,9.16,cop,centrifugal,water,constant,energyplus,0.07,0.07,1.03,eir-f-plr,quad,0.08076000000000001,0.12618000000000001,5.5600000000000005,12.78,,si,0.07,0.0,1.03,,0.0,,0.1387579,0.6435208,0.21559899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
