curve_number,eqp_type,source,model,ref_cap,ref_cap_unit,full_eff,full_eff_unit,compressor_type,condenser_type,compressor_speed,sim_engine,min_plr,min_unloading,max_plr,out_var,type,ref_evap_fluid_flow,ref_cond_fluid_flow,ref_lwt,ref_ect,ref_lct,units,x_min,y_min,x_max,y_max,out_min,out_max,coeff1,coeff2,coeff3,coeff4,coeff5,coeff6,coeff7,coeff8,coeff9,coeff10
117,chiller,2,ect_lwt,891.0,ton,9.16,cop,centrifugal,water,constant,energyplus,0.07,0.07,1.03,cap-f-t,bi_quad,0.08076000000000001,0.12618000000000001,5.5600000000000005,12.78,,si,5.5600000000000005,12.78,8.89,29.44,0.0,,0.7607419,0.01323998,0.000690229,0.01510969,-0.000944334,0.001484396,0.0,0.0,0.0,0.0
118,chiller,2,ect_lwt,900.0,ton,6.48,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.03,eir-f-t,bi_quad,0.09085000000000001,0.13627,5.5600000000000005,22.78,,si,5.5600000000000005,12.78,8.89,23.89,0.0,,0.9347903999999999,0.06551597,-0.01242676,-0.02774,0.000332329,0.004803491,0.0,0.0,0.0,0.0
118,chiller,2,ect_lwt,900.0,ton,6.48,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.03,eir-f-plr,quad,0.09085000000000001,0.13627,5.5600000000000005,22.78,,si,0.1,0.0,1.03,,0.0,,0.10541099999999999,0.4090646,0.4838839,0.0,0.0,0.0,0.0,0.0,0.0,0.0
118,chiller,2,ect_lwt,900.0,ton,6.48,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.03,cap-f-t,bi_quad,0.09085000000000001,0.13627,5.5600000000000005,22.78,,si,5.5600000000000005,12.78,8.89,23.89,0.0,,1.342558,0.07520735,-0.008988936000000001,-0.03340001,-0.000606593,0.004684791000000001,0.0,0.0,0.0,0.0
119,chiller,2,ect_lwt,1143.0,ton,7.35,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.03,eir-f-t,bi_quad,0.07874,0.09842000000000001,6.67,12.78,,si,6.67,12.78,12.22,23.89,0.0,,0.9322623,-0.02157964,-0.001435883,0.01379036,-0.00014910500000000002,0.001302075,0.0,0.0,0.0,0.0
119,chiller,2,ect_lwt,1143.0,ton,7.35,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.03,eir-f-plr,quad,0.07874,0.09842000000000001,6.67,12.78,,si,0.14,0.0,1.03,,0.0,,0.05763566,0.5964012,0.3473613,0.0,0.0,0.0,0.0,0.0,0.0,0.0
119,chiller,2,ect_lwt,1143.0,ton,7.35,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.03,cap-f-t,bi_quad,0.07874,0.09842000000000001,6.67,12.78,,si,6.67,12.78,12.22,23.89,0.0,,0.8958421999999999,0.037627680000000004,-0.00355008,-0.004322645,-0.001194933,0.0030060340000000003,0.0,0.0,0.0,0.0
120,chiller,2,ect_lwt,1250.0,ton,6.63,cop,centrifugal,water,constant,energyplus,0.41000000000000003,0.41000000000000003,1.06,eir-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.5913358,-0.05974145,0.000817656,0.039873530000000004,-0.000817669,0.001457994,0.0,0.0,0.0,0.0
120,chiller,2,ect_lwt,1250.0,ton,6.63,cop,centrifugal,water,constant,energyplus,0.41000000000000003,0.41000000000000003,1.06,eir-f-plr,quad,0.19558,0.24605000000000002,6.67,26.67,,si,0.41000000000000003,0.0,1.06,,0.0,,0.30210699999999996,0.03103971,0.6669725999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
120,chiller,2,ect_lwt,1250.0,ton,6.63,cop,centrifugal,water,constant,energyplus,0.41000000000000003,0.41000000000000003,1.06,cap-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.36936209999999997,-0.07284715,-0.00487193,0.1223355,-0.005368259,0.01035036,0.0,0.0,0.0,0.0
121,chiller,2,ect_lwt,1273.0,ton,6.64,cop,centrifugal,water,constant,energyplus,0.41000000000000003,0.41000000000000003,1.06,eir-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.426457,-0.03391606,-0.0019913960000000003,0.050320899999999995,-0.001140771,0.0018146920000000001,0.0,0.0,0.0,0.0
121,chiller,2,ect_lwt,1273.0,ton,6.64,cop,centrifugal,water,constant,energyplus,0.41000000000000003,0.41000000000000003,1.06,eir-f-plr,quad,0.19558,0.24605000000000002,6.67,26.67,,si,0.41000000000000003,0.0,1.06,,0.0,,0.2767206,0.1074393,0.6145706,0.0,0.0,0.0,0.0,0.0,0.0,0.0
121,chiller,2,ect_lwt,1273.0,ton,6.64,cop,centrifugal,water,constant,energyplus,0.41000000000000003,0.41000000000000003,1.06,cap-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.484423,-0.09879643,-0.002516527,0.1144722,-0.005101526,0.01022861,0.0,0.0,0.0,0.0
122,chiller,2,ect_lwt,1284.0,ton,6.22,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.03,eir-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.5908289999999999,0.01028668,-0.00047188400000000005,0.012203470000000001,0.00041669700000000005,-0.0014843270000000001,0.0,0.0,0.0,0.0
122,chiller,2,ect_lwt,1284.0,ton,6.22,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.03,eir-f-plr,quad,0.19558,0.24605000000000002,6.67,26.67,,si,0.4,0.0,1.03,,0.0,,0.2870815,0.3951784,0.3177735,0.0,0.0,0.0,0.0,0.0,0.0,0.0
122,chiller,2,ect_lwt,1284.0,ton,6.22,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.03,cap-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.3732405,-0.007176618,-0.0025887880000000003,0.05381225,-0.0017739370000000002,0.0035097210000000004,0.0,0.0,0.0,0.0
123,chiller,2,ect_lwt,1290.0,ton,6.28,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.03,eir-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.7709828999999999,-0.022576799999999998,0.000249271,0.007635418000000001,0.000337652,-0.00036142,0.0,0.0,0.0,0.0
123,chiller,2,ect_lwt,1290.0,ton,6.28,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.03,eir-f-plr,quad,0.19558,0.24605000000000002,6.67,26.67,,si,0.4,0.0,1.03,,0.0,,0.2528426,0.292028,0.4533447,0.0,0.0,0.0,0.0,0.0,0.0,0.0
123,chiller,2,ect_lwt,1290.0,ton,6.28,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.03,cap-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.9418253,0.08142292,-0.009532713,0.03185018,-0.0025831160000000003,0.0052947160000000005,0.0,0.0,0.0,0.0
124,chiller,2,ect_lwt,1311.0,ton,6.34,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.02,eir-f-t,bi_quad,0.19129000000000002,0.24757,6.67,26.11,,si,4.44,18.33,8.89,29.44,0.0,,0.7415077999999999,-0.04779029,-0.001028085,0.0142365,0.00013043200000000001,0.000917018,0.0,0.0,0.0,0.0
124,chiller,2,ect_lwt,1311.0,ton,6.34,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.02,eir-f-plr,quad,0.19129000000000002,0.24757,6.67,26.11,,si,0.2,0.0,1.02,,0.0,,0.2026691,0.2922585,0.5044422,0.0,0.0,0.0,0.0,0.0,0.0,0.0
124,chiller,2,ect_lwt,1311.0,ton,6.34,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.02,cap-f-t,bi_quad,0.19129000000000002,0.24757,6.67,26.11,,si,4.44,18.33,8.89,29.44,0.0,,0.8614836,-0.00398813,-0.001643579,0.008882312,-0.00039304700000000005,0.0015939690000000002,0.0,0.0,0.0,0.0
125,chiller,2,ect_lwt,1327.0,ton,6.16,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.04,eir-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.5214788,-0.008218594000000001,-3.07e-05,0.021523320000000002,0.000120391,-0.000716776,0.0,0.0,0.0,0.0
125,chiller,2,ect_lwt,1327.0,ton,6.16,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.04,eir-f-plr,quad,0.19558,0.24605000000000002,6.67,26.67,,si,0.4,0.0,1.04,,0.0,,0.3771252,0.028541880000000002,0.5928669999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
125,chiller,2,ect_lwt,1327.0,ton,6.16,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.04,cap-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.40844959999999997,-0.043963260000000004,-0.00211212,0.0822531,-0.003066058,0.00525755,0.0,0.0,0.0,0.0
126,chiller,2,ect_lwt,1330.0,ton,6.27,cop,centrifugal,water,constant,energyplus,0.41000000000000003,0.41000000000000003,1.03,eir-f-t,bi_quad,0.20138,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.8283132,-0.03030491,0.0041649650000000005,-0.003278448,0.000676251,-0.001107762,0.0,0.0,0.0,0.0
126,chiller,2,ect_lwt,1330.0,ton,6.27,cop,centrifugal,water,constant,energyplus,0.41000000000000003,0.41000000000000003,1.03,eir-f-plr,quad,0.20138,0.24605000000000002,6.67,26.67,,si,0.41000000000000003,0.0,1.03,,0.0,,0.3531562,-0.2126229,0.8597400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0
126,chiller,2,ect_lwt,1330.0,ton,6.27,cop,centrifugal,water,constant,energyplus,0.41000000000000003,0.41000000000000003,1.03,cap-f-t,bi_quad,0.20138,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.8449416,-0.021165530000000002,0.006121458000000001,0.007120879,-0.000179896,-0.00013492200000000002,0.0,0.0,0.0,0.0
127,chiller,2,ect_lwt,1412.0,ton,6.05,cop,centrifugal,water,constant,energyplus,0.12,0.12,1.02,eir-f-t,bi_quad,0.21198000000000003,0.26498000000000005,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.8229769,-0.008128614000000001,0.001110212,-0.0035213510000000003,0.0006129800000000001,-0.000917006,0.0,0.0,0.0,0.0
127,chiller,2,ect_lwt,1412.0,ton,6.05,cop,centrifugal,water,constant,energyplus,0.12,0.12,1.02,eir-f-plr,quad,0.21198000000000003,0.26498000000000005,6.67,26.11,,si,0.12,0.0,1.02,,0.0,,0.34164629999999996,0.1947185,0.4640804,0.0,0.0,0.0,0.0,0.0,0.0,0.0
127,chiller,2,ect_lwt,1412.0,ton,6.05,cop,centrifugal,water,constant,energyplus,0.12,0.12,1.02,cap-f-t,bi_quad,0.21198000000000003,0.26498000000000005,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.5746486,-0.03051134,-0.000196498,0.03309783,-0.0009174710000000001,0.002287276,0.0,0.0,0.0,0.0
128,chiller,2,ect_lwt,1413.0,ton,7.14,cop,centrifugal,water,constant,energyplus,0.16,0.16,1.07,eir-f-t,bi_quad,0.17665,0.26498000000000005,6.67,26.11,,si,4.44,12.78,8.89,29.44,0.0,,0.7382162,-0.05847442,0.001117191,0.02168089,-0.000218972,0.001036877,0.0,0.0,0.0,0.0
128,chiller,2,ect_lwt,1413.0,ton,7.14,cop,centrifugal,water,constant,energyplus,0.16,0.16,1.07,eir-f-plr,quad,0.17665,0.26498000000000005,6.67,26.11,,si,0.16,0.0,1.07,,0.0,,0.2259512,0.2320151,0.5423771,0.0,0.0,0.0,0.0,0.0,0.0,0.0
128,chiller,2,ect_lwt,1413.0,ton,7.14,cop,centrifugal,water,constant,energyplus,0.16,0.16,1.07,cap-f-t,bi_quad,0.17665,0.26498000000000005,6.67,26.11,,si,4.44,12.78,8.89,29.44,0.0,,0.7817577,-0.1012013,-0.001584389,0.07928475,-0.0036740930000000002,0.007391999999999999,0.0,0.0,0.0,0.0
129,chiller,2,ect_lwt,1413.0,ton,7.07,cop,centrifugal,water,constant,energyplus,0.16,0.16,1.06,eir-f-t,bi_quad,0.17665,0.26498000000000005,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.7220087,-0.04480691,9.62e-06,0.02084835,-0.000261597,0.001188407,0.0,0.0,0.0,0.0
129,chiller,2,ect_lwt,1413.0,ton,7.07,cop,centrifugal,water,constant,energyplus,0.16,0.16,1.06,eir-f-plr,quad,0.17665,0.26498000000000005,6.67,26.11,,si,0.16,0.0,1.06,,0.0,,0.2308102,0.1802734,0.5894893999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
129,chiller,2,ect_lwt,1413.0,ton,7.07,cop,centrifugal,water,constant,energyplus,0.16,0.16,1.06,cap-f-t,bi_quad,0.17665,0.26498000000000005,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.18036049999999998,-0.09685535,-0.005831135,0.1341596,-0.005279908000000001,0.01045372,0.0,0.0,0.0,0.0
130,chiller,2,ect_lwt,1421.0,ton,6.4,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.05,eir-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.6685097,-0.02541433,0.0033341440000000003,0.01002578,0.0005753780000000001,-0.00180134,0.0,0.0,0.0,0.0
130,chiller,2,ect_lwt,1421.0,ton,6.4,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.05,eir-f-plr,quad,0.19558,0.24605000000000002,6.67,26.67,,si,0.4,0.0,1.05,,0.0,,0.3364887,0.2122607,0.4486522,0.0,0.0,0.0,0.0,0.0,0.0,0.0
130,chiller,2,ect_lwt,1421.0,ton,6.4,cop,centrifugal,water,constant,energyplus,0.4,0.4,1.05,cap-f-t,bi_quad,0.19558,0.24605000000000002,6.67,26.67,,si,4.44,12.78,7.78,26.67,0.0,,0.07122762,0.002550937,-0.009679482000000001,0.09391204,-0.0035052610000000004,0.007309943,0.0,0.0,0.0,0.0
131,chiller,2,ect_lwt,1464.0,ton,6.34,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-t,bi_quad,0.18283000000000002,0.25526000000000004,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.5426449,0.0039613140000000005,-0.00011958200000000001,0.01609421,0.000308926,-0.0011295250000000001,0.0,0.0,0.0,0.0
131,chiller,2,ect_lwt,1464.0,ton,6.34,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-plr,quad,0.18283000000000002,0.25526000000000004,6.67,26.11,,si,0.2,0.0,1.03,,0.0,,0.18836019999999998,0.5018646,0.3089569,0.0,0.0,0.0,0.0,0.0,0.0,0.0
131,chiller,2,ect_lwt,1464.0,ton,6.34,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,cap-f-t,bi_quad,0.18283000000000002,0.25526000000000004,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.35644539999999997,0.02020689,-0.006286899,0.05760425,-0.002102376,0.00412665,0.0,0.0,0.0,0.0
132,chiller,2,ect_lwt,1470.0,ton,7.15,cop,centrifugal,water,constant,energyplus,0.15,0.15,1.08,eir-f-t,bi_quad,0.17665,0.26498000000000005,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.5894383,-0.029265299999999998,-0.001900238,0.02849479,-0.000510502,0.001702334,0.0,0.0,0.0,0.0
132,chiller,2,ect_lwt,1470.0,ton,7.15,cop,centrifugal,water,constant,energyplus,0.15,0.15,1.08,eir-f-plr,quad,0.17665,0.26498000000000005,6.67,26.11,,si,0.15,0.0,1.08,,0.0,,0.24972729999999999,0.10112879999999999,0.6499847,0.0,0.0,0.0,0.0,0.0,0.0,0.0
132,chiller,2,ect_lwt,1470.0,ton,7.15,cop,centrifugal,water,constant,energyplus,0.15,0.15,1.08,cap-f-t,bi_quad,0.17665,0.26498000000000005,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.1675697,-0.1191228,-0.004328384,0.1355905,-0.005171251,0.0103984,0.0,0.0,0.0,0.0
133,chiller,2,ect_lwt,1481.0,ton,6.88,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-t,bi_quad,0.18283000000000002,0.25293000000000004,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.5198204,-0.0152334,-0.000639152,0.02170049,2.4200000000000002e-05,0.00014326,0.0,0.0,0.0,0.0
133,chiller,2,ect_lwt,1481.0,ton,6.88,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,eir-f-plr,quad,0.18283000000000002,0.25293000000000004,6.67,26.11,,si,0.2,0.0,1.03,,0.0,,0.2334262,0.3926783,0.37313199999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0
133,chiller,2,ect_lwt,1481.0,ton,6.88,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.03,cap-f-t,bi_quad,0.18283000000000002,0.25293000000000004,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.5563516,-0.04106264,-0.003164992,0.057222340000000003,-0.0023138570000000003,0.005377616,0.0,0.0,0.0,0.0
134,chiller,2,ect_lwt,1554.0,ton,6.94,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.07,eir-f-t,bi_quad,0.18296,0.27444,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.6396022,-0.0595406,0.000588452,0.03170651,-0.000508822,0.001460759,0.0,0.0,0.0,0.0
134,chiller,2,ect_lwt,1554.0,ton,6.94,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.07,eir-f-plr,quad,0.18296,0.27444,6.67,26.11,,si,0.14,0.0,1.07,,0.0,,0.27957919999999997,0.07872758,0.6424321,0.0,0.0,0.0,0.0,0.0,0.0,0.0
134,chiller,2,ect_lwt,1554.0,ton,6.94,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.07,cap-f-t,bi_quad,0.18296,0.27444,6.67,26.11,,si,4.44,15.56,8.89,29.44,0.0,,0.1092441,-0.1225892,-0.002802873,0.1324138,-0.004714937000000001,0.009205744,0.0,0.0,0.0,0.0
135,chiller,2,ect_lwt,1578.0,ton,6.5,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.05,eir-f-t,bi_quad,0.18296,0.27444,6.67,26.11,,si,4.44,12.78,8.89,26.11,0.0,,0.498998,-0.08246157,0.006047523,0.05168793,-0.000855245,6.280000000000001e-05,0.0,0.0,0.0,0.0
135,chiller,2,ect_lwt,1578.0,ton,6.5,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.05,eir-f-plr,quad,0.18296,0.27444,6.67,26.11,,si,0.14,0.0,1.05,,0.0,,0.2336623,0.190132,0.5749472999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
135,chiller,2,ect_lwt,1578.0,ton,6.5,cop,centrifugal,water,constant,energyplus,0.14,0.14,1.05,cap-f-t,bi_quad,0.18296,0.27444,6.67,26.11,,si,4.44,12.78,8.89,26.11,0.0,,-0.1402079,0.01836029,-0.0023905880000000003,0.12079559999999999,-0.003563147,0.0020245320000000003,0.0,0.0,0.0,0.0
136,chiller,2,ect_lwt,1607.0,ton,5.5,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.02,eir-f-t,bi_quad,0.18927000000000002,0.18927000000000002,6.67,29.44,,si,4.44,15.56,8.89,29.44,0.0,,0.7853207,-0.01652255,-0.000329453,0.0045691790000000005,0.00019640100000000002,0.00017615,0.0,0.0,0.0,0.0
136,chiller,2,ect_lwt,1607.0,ton,5.5,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.02,eir-f-plr,quad,0.18927000000000002,0.18927000000000002,6.67,29.44,,si,0.19,0.0,1.02,,0.0,,0.16293269999999999,0.5709335999999999,0.2659304,0.0,0.0,0.0,0.0,0.0,0.0,0.0
136,chiller,2,ect_lwt,1607.0,ton,5.5,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.02,cap-f-t,bi_quad,0.18927000000000002,0.18927000000000002,6.67,29.44,,si,4.44,15.56,8.89,29.44,0.0,,1.299676,0.01790645,-0.0025223,0.0025364230000000003,-0.001128041,0.003003265,0.0,0.0,0.0,0.0
137,chiller,2,ect_lwt,49.0,ton,3.67,cop,reciprocating,water,constant,energyplus,0.4,0.4,1.03,eir-f-t,bi_quad,0.00738,0.009590000000000001,4.44,18.33,,si,4.44,18.33,8.89,35.0,0.0,,0.9396181,-0.05754225,0.002561677,0.0108145,0.00018399400000000001,5.27e-05,0.0,0.0,0.0,0.0
137,chiller,2,ect_lwt,49.0,ton,3.67,cop,reciprocating,water,constant,energyplus,0.4,0.4,1.03,eir-f-plr,quad,0.00738,0.009590000000000001,4.44,18.33,,si,0.4,0.0,1.03,,0.0,,0.004747786,1.072374,-0.07758317,0.0,0.0,0.0,0.0,0.0,0.0,0.0
137,chiller,2,ect_lwt,49.0,ton,3.67,cop,reciprocating,water,constant,energyplus,0.4,0.4,1.03,cap-f-t,bi_quad,0.00738,0.009590000000000001,4.44,18.33,,si,4.44,18.33,8.89,35.0,0.0,,0.9839418999999999,0.1094957,-0.004547595000000001,-0.02311886,0.00025959400000000004,-0.000509331,0.0,0.0,0.0,0.0
138,chiller,2,ect_lwt,109.0,ton,4.17,cop,screw,water,constant,energyplus,0.25,0.25,1.01,eir-f-t,bi_quad,0.0165,0.020630000000000003,6.67,29.44,,si,4.44,23.89,8.89,35.0,0.0,,0.6228513,-0.008700783,0.00097198,0.005184584,0.00049517,-0.000963237,0.0,0.0,0.0,0.0
138,chiller,2,ect_lwt,109.0,ton,4.17,cop,screw,water,constant,energyplus,0.25,0.25,1.01,eir-f-plr,quad,0.0165,0.020630000000000003,6.67,29.44,,si,0.25,0.0,1.01,,0.0,,0.032955530000000004,0.9114397999999999,0.05565265,0.0,0.0,0.0,0.0,0.0,0.0,0.0
138,chiller,2,ect_lwt,109.0,ton,4.17,cop,screw,water,constant,energyplus,0.25,0.25,1.01,cap-f-t,bi_quad,0.0165,0.020630000000000003,6.67,29.44,,si,4.44,23.89,8.89,35.0,0.0,,0.9830684,0.03676199,5.31e-05,-0.004828624,-4.7600000000000005e-05,-0.000237798,0.0,0.0,0.0,0.0
139,chiller,2,ect_lwt,151.0,ton,4.83,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-t,bi_quad,0.0135,0.015770000000000003,5.5600000000000005,23.89,,si,5.5600000000000005,15.56,10.0,23.89,0.0,,0.4524778,0.000104516,6.93e-05,0.0204498,0.000367295,-0.001099051,0.0,0.0,0.0,0.0
139,chiller,2,ect_lwt,151.0,ton,4.83,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-plr,quad,0.0135,0.015770000000000003,5.5600000000000005,23.89,,si,0.30000000000000004,0.0,1.01,,0.0,,0.19800199999999998,0.2733157,0.5277318,0.0,0.0,0.0,0.0,0.0,0.0,0.0
139,chiller,2,ect_lwt,151.0,ton,4.83,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,cap-f-t,bi_quad,0.0135,0.015770000000000003,5.5600000000000005,23.89,,si,5.5600000000000005,15.56,10.0,23.89,0.0,,0.9434011999999999,0.016307290000000002,0.00086211,0.003242384,-0.00030039700000000004,0.00019311300000000002,0.0,0.0,0.0,0.0
140,chiller,2,ect_lwt,153.0,ton,5.12,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-t,bi_quad,0.013750000000000002,0.01956,5.5600000000000005,23.89,,si,5.5600000000000005,15.56,10.0,23.89,0.0,,0.5455087,-0.009301201,0.0005012360000000001,0.0143287,0.00047193800000000003,-0.0008937670000000001,0.0,0.0,0.0,0.0
140,chiller,2,ect_lwt,153.0,ton,5.12,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-plr,quad,0.013750000000000002,0.01956,5.5600000000000005,23.89,,si,0.30000000000000004,0.0,1.01,,0.0,,0.181695,0.3731838,0.4448009,0.0,0.0,0.0,0.0,0.0,0.0,0.0
140,chiller,2,ect_lwt,153.0,ton,5.12,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,cap-f-t,bi_quad,0.013750000000000002,0.01956,5.5600000000000005,23.89,,si,5.5600000000000005,15.56,10.0,23.89,0.0,,0.9344779999999999,0.027600000000000003,0.000378151,-0.0009176470000000001,-0.000127059,-4.240000000000001e-05,0.0,0.0,0.0,0.0
141,chiller,2,ect_lwt,154.0,ton,5.26,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-t,bi_quad,0.013630000000000001,0.015770000000000003,5.5600000000000005,21.11,,si,5.5600000000000005,15.56,10.0,23.89,0.0,,0.49537749999999997,-0.013593399999999999,0.000578464,0.02778142,0.00017472600000000002,-0.0008590770000000001,0.0,0.0,0.0,0.0
141,chiller,2,ect_lwt,154.0,ton,5.26,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-plr,quad,0.013630000000000001,0.015770000000000003,5.5600000000000005,21.11,,si,0.30000000000000004,0.0,1.01,,0.0,,0.3057645,-0.15480839999999998,0.8484535999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
141,chiller,2,ect_lwt,154.0,ton,5.26,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,cap-f-t,bi_quad,0.013630000000000001,0.015770000000000003,5.5600000000000005,21.11,,si,5.5600000000000005,15.56,10.0,23.89,0.0,,0.9226437999999999,0.02878831,0.000375696,-0.001963636,-8.42e-05,-0.000126234,0.0,0.0,0.0,0.0
142,chiller,2,ect_lwt,191.0,ton,7.9,cop,screw,water,constant,energyplus,0.09,0.09,1.01,eir-f-t,bi_quad,0.01514,0.0241,6.11,15.56,,si,6.11,15.56,12.78,23.89,0.0,,0.4069331,-0.006420922000000001,0.000268926,0.04500373,0.000158398,-0.0012845320000000001,0.0,0.0,0.0,0.0
142,chiller,2,ect_lwt,191.0,ton,7.9,cop,screw,water,constant,energyplus,0.09,0.09,1.01,eir-f-plr,quad,0.01514,0.0241,6.11,15.56,,si,0.09,0.0,1.01,,0.0,,0.1936152,0.3375574,0.4704892,0.0,0.0,0.0,0.0,0.0,0.0,0.0
142,chiller,2,ect_lwt,191.0,ton,7.9,cop,screw,water,constant,energyplus,0.09,0.09,1.01,cap-f-t,bi_quad,0.01514,0.0241,6.11,15.56,,si,6.11,15.56,12.78,23.89,0.0,,0.9274374999999999,0.02846559,0.00040244300000000005,-0.00593273,-1.0700000000000001e-05,-0.000219902,0.0,0.0,0.0,0.0
143,chiller,2,ect_lwt,195.0,ton,5.91,cop,screw,water,constant,energyplus,0.2,0.2,1.04,eir-f-t,bi_quad,0.057100000000000005,0.03255,6.11,23.74,,si,5.5600000000000005,12.78,10.0,23.89,0.0,,0.501406,0.0015609999999999999,-0.00013479800000000002,0.01525028,0.0005701370000000001,-0.0012213740000000001,0.0,0.0,0.0,0.0
143,chiller,2,ect_lwt,195.0,ton,5.91,cop,screw,water,constant,energyplus,0.2,0.2,1.04,eir-f-plr,quad,0.057100000000000005,0.03255,6.11,23.74,,si,0.2,0.0,1.04,,0.0,,0.21139339999999998,0.41902259999999997,0.3686143,0.0,0.0,0.0,0.0,0.0,0.0,0.0
143,chiller,2,ect_lwt,195.0,ton,5.91,cop,screw,water,constant,energyplus,0.2,0.2,1.04,cap-f-t,bi_quad,0.057100000000000005,0.03255,6.11,23.74,,si,5.5600000000000005,12.78,10.0,23.89,0.0,,0.2903523,-0.02676742,-0.004771695,0.08162394,-0.003028217,0.005712524,0.0,0.0,0.0,0.0
144,chiller,2,ect_lwt,201.0,ton,7.77,cop,screw,water,constant,energyplus,0.28,0.28,1.01,eir-f-t,bi_quad,0.049210000000000004,0.03268,5.5600000000000005,15.56,,si,5.5600000000000005,15.56,11.11,23.89,0.0,,0.6497944,0.006883157000000001,-0.0005277680000000001,0.01725788,0.000677932,-0.001244055,0.0,0.0,0.0,0.0
144,chiller,2,ect_lwt,201.0,ton,7.77,cop,screw,water,constant,energyplus,0.28,0.28,1.01,eir-f-plr,quad,0.049210000000000004,0.03268,5.5600000000000005,15.56,,si,0.28,0.0,1.01,,0.0,,0.1997099,0.6754676,0.12437669999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0
144,chiller,2,ect_lwt,201.0,ton,7.77,cop,screw,water,constant,energyplus,0.28,0.28,1.01,cap-f-t,bi_quad,0.049210000000000004,0.03268,5.5600000000000005,15.56,,si,5.5600000000000005,15.56,11.11,23.89,0.0,,0.9362925,0.02940722,0.0005727,-0.0056964830000000004,-5.5700000000000005e-05,-0.00017081300000000002,0.0,0.0,0.0,0.0
145,chiller,2,ect_lwt,215.0,ton,7.41,cop,screw,water,constant,energyplus,0.11,0.11,1.01,eir-f-t,bi_quad,0.06782,0.05142000000000001,5.5600000000000005,16.06,,si,5.5600000000000005,16.06,10.0,23.89,0.0,,0.6917947,-0.01929936,0.0014500110000000002,0.01795987,0.000930169,-0.0017551650000000002,0.0,0.0,0.0,0.0
145,chiller,2,ect_lwt,215.0,ton,7.41,cop,screw,water,constant,energyplus,0.11,0.11,1.01,eir-f-plr,quad,0.06782,0.05142000000000001,5.5600000000000005,16.06,,si,0.11,0.0,1.01,,0.0,,0.2929778,0.01673799,0.6881229,0.0,0.0,0.0,0.0,0.0,0.0,0.0
145,chiller,2,ect_lwt,215.0,ton,7.41,cop,screw,water,constant,energyplus,0.11,0.11,1.01,cap-f-t,bi_quad,0.06782,0.05142000000000001,5.5600000000000005,16.06,,si,5.5600000000000005,16.06,10.0,23.89,0.0,,0.9432455,0.027947780000000002,0.000293775,-0.005818549,-3.76e-05,-5.780000000000001e-05,0.0,0.0,0.0,0.0
146,chiller,2,ect_lwt,222.0,ton,5.42,cop,screw,water,constant,energyplus,0.09,0.09,1.01,eir-f-t,bi_quad,0.018930000000000002,0.03785,6.67,29.44,,si,4.44,15.56,8.89,35.0,0.0,,0.4475957,-0.01054652,0.000712687,0.01158632,0.000515151,-0.0009831360000000001,0.0,0.0,0.0,0.0
146,chiller,2,ect_lwt,222.0,ton,5.42,cop,screw,water,constant,energyplus,0.09,0.09,1.01,eir-f-plr,quad,0.018930000000000002,0.03785,6.67,29.44,,si,0.09,0.0,1.01,,0.0,,0.2519108,0.2756914,0.47258259999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0
146,chiller,2,ect_lwt,222.0,ton,5.42,cop,screw,water,constant,energyplus,0.09,0.09,1.01,cap-f-t,bi_quad,0.018930000000000002,0.03785,6.67,29.44,,si,4.44,15.56,8.89,35.0,0.0,,1.002148,0.03300191,0.000374167,-0.005925358,-2.6000000000000002e-05,-0.000217213,0.0,0.0,0.0,0.0
147,chiller,2,ect_lwt,236.0,ton,6.97,cop,screw,water,constant,energyplus,0.2,0.2,1.01,eir-f-t,bi_quad,0.03186,0.04744,5.5600000000000005,23.89,,si,5.5600000000000005,14.17,10.0,23.89,0.0,,0.4610959,-0.01560459,-0.00027374500000000004,0.02650593,-7.790000000000001e-05,0.000185584,0.0,0.0,0.0,0.0
147,chiller,2,ect_lwt,236.0,ton,6.97,cop,screw,water,constant,energyplus,0.2,0.2,1.01,eir-f-plr,quad,0.03186,0.04744,5.5600000000000005,23.89,,si,0.2,0.0,1.01,,0.0,,0.2307464,0.7784162,-0.007516503000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0
147,chiller,2,ect_lwt,236.0,ton,6.97,cop,screw,water,constant,energyplus,0.2,0.2,1.01,cap-f-t,bi_quad,0.03186,0.04744,5.5600000000000005,23.89,,si,5.5600000000000005,14.17,10.0,23.89,0.0,,0.8198506,0.004299516000000001,-0.000245157,0.01431034,-0.00035863000000000003,0.000251041,0.0,0.0,0.0,0.0
148,chiller,2,ect_lwt,245.0,ton,6.11,cop,screw,water,constant,energyplus,0.2,0.2,1.04,eir-f-t,bi_quad,0.06782,0.042960000000000005,6.67,23.89,,si,5.5600000000000005,12.78,10.0,23.89,0.0,,0.5420642,-0.02110032,0.001513908,0.02067897,0.0005287520000000001,-0.00163033,0.0,0.0,0.0,0.0
148,chiller,2,ect_lwt,245.0,ton,6.11,cop,screw,water,constant,energyplus,0.2,0.2,1.04,eir-f-plr,quad,0.06782,0.042960000000000005,6.67,23.89,,si,0.2,0.0,1.04,,0.0,,0.22928189999999998,0.3662723,0.4032019,0.0,0.0,0.0,0.0,0.0,0.0,0.0
148,chiller,2,ect_lwt,245.0,ton,6.11,cop,screw,water,constant,energyplus,0.2,0.2,1.04,cap-f-t,bi_quad,0.06782,0.042960000000000005,6.67,23.89,,si,5.5600000000000005,12.78,10.0,23.89,0.0,,-0.03646458,-0.06061334,-0.003708583,0.1197997,-0.0037233970000000003,0.0053687660000000005,0.0,0.0,0.0,0.0
149,chiller,2,ect_lwt,245.0,ton,6.84,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.04,eir-f-t,bi_quad,0.06782,0.042960000000000005,9.69,23.89,,si,5.5600000000000005,12.78,10.0,23.89,0.0,,0.5930611,-0.02082914,0.0016002820000000002,0.02352564,0.000599225,-0.001907335,0.0,0.0,0.0,0.0
149,chiller,2,ect_lwt,245.0,ton,6.84,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.04,eir-f-plr,quad,0.06782,0.042960000000000005,9.69,23.89,,si,0.30000000000000004,0.0,1.04,,0.0,,0.11458259999999999,0.7340475,0.1507744,0.0,0.0,0.0,0.0,0.0,0.0,0.0
149,chiller,2,ect_lwt,245.0,ton,6.84,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.04,cap-f-t,bi_quad,0.06782,0.042960000000000005,9.69,23.89,,si,5.5600000000000005,12.78,10.0,23.89,0.0,,-0.04535842,-0.06253871,-0.003623064,0.12182989999999999,-0.00379344,0.005404739,0.0,0.0,0.0,0.0
150,chiller,2,ect_lwt,246.0,ton,6.05,cop,screw,water,constant,energyplus,0.2,0.2,1.03,eir-f-t,bi_quad,0.037160000000000006,0.043660000000000004,4.44,26.11,,si,3.33,12.78,7.78,29.44,0.0,,0.5437328,0.007625344,-9.2e-05,0.001339616,0.0008286760000000001,-0.00154353,0.0,0.0,0.0,0.0
150,chiller,2,ect_lwt,246.0,ton,6.05,cop,screw,water,constant,energyplus,0.2,0.2,1.03,eir-f-plr,quad,0.037160000000000006,0.043660000000000004,4.44,26.11,,si,0.2,0.0,1.03,,0.0,,0.2545235,0.3104981,0.4347781,0.0,0.0,0.0,0.0,0.0,0.0,0.0
150,chiller,2,ect_lwt,246.0,ton,6.05,cop,screw,water,constant,energyplus,0.2,0.2,1.03,cap-f-t,bi_quad,0.037160000000000006,0.043660000000000004,4.44,26.11,,si,3.33,12.78,7.78,29.44,0.0,,0.5079758,-0.023447680000000002,-0.00329663,0.03508384,-0.000835963,0.002585294,0.0,0.0,0.0,0.0
151,chiller,2,ect_lwt,250.0,ton,5.82,cop,screw,water,constant,energyplus,0.1,0.1,1.02,eir-f-t,bi_quad,0.03785,0.04732,4.44,26.11,,si,3.33,12.78,7.78,29.44,0.0,,0.5595308,-0.01087985,0.000872102,0.01010347,0.000508745,-0.001211319,0.0,0.0,0.0,0.0
151,chiller,2,ect_lwt,250.0,ton,5.82,cop,screw,water,constant,energyplus,0.1,0.1,1.02,eir-f-plr,quad,0.03785,0.04732,4.44,26.11,,si,0.1,0.0,1.02,,0.0,,0.3029493,0.3223124,0.3751948,0.0,0.0,0.0,0.0,0.0,0.0,0.0
151,chiller,2,ect_lwt,250.0,ton,5.82,cop,screw,water,constant,energyplus,0.1,0.1,1.02,cap-f-t,bi_quad,0.03785,0.04732,4.44,26.11,,si,3.33,12.78,7.78,29.44,0.0,,1.031429,0.03364723,-0.000273509,-0.0037891670000000004,-0.000155391,0.000278212,0.0,0.0,0.0,0.0
152,chiller,2,ect_lwt,287.0,ton,5.37,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-t,bi_quad,0.03186,0.046180000000000006,5.5600000000000005,24.86,,si,5.5600000000000005,19.97,10.0,24.86,0.0,,0.43838829999999995,0.007754235000000001,0.0006353810000000001,-0.00295188,0.001270756,-0.001541831,0.0,0.0,0.0,0.0
152,chiller,2,ect_lwt,287.0,ton,5.37,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-plr,quad,0.03186,0.046180000000000006,5.5600000000000005,24.86,,si,0.30000000000000004,0.0,1.01,,0.0,,0.1316727,1.013111,-0.14132129999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0
152,chiller,2,ect_lwt,287.0,ton,5.37,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,cap-f-t,bi_quad,0.03186,0.046180000000000006,5.5600000000000005,24.86,,si,5.5600000000000005,19.97,10.0,24.86,0.0,,1.134633,0.032672099999999996,0.000526634,-0.01076173,-4.85e-05,-0.00025693300000000004,0.0,0.0,0.0,0.0
153,chiller,2,ect_lwt,299.0,ton,5.05,cop,screw,water,constant,energyplus,0.2,0.2,1.01,eir-f-t,bi_quad,0.045270000000000005,0.05659,6.67,29.44,,si,4.44,23.89,8.89,35.0,0.0,,0.49041809999999997,-0.005530317000000001,0.001209907,0.009122333,0.000592359,-0.0014699580000000002,0.0,0.0,0.0,0.0
153,chiller,2,ect_lwt,299.0,ton,5.05,cop,screw,water,constant,energyplus,0.2,0.2,1.01,eir-f-plr,quad,0.045270000000000005,0.05659,6.67,29.44,,si,0.2,0.0,1.01,,0.0,,0.2590465,0.2148987,0.5265039,0.0,0.0,0.0,0.0,0.0,0.0,0.0
153,chiller,2,ect_lwt,299.0,ton,5.05,cop,screw,water,constant,energyplus,0.2,0.2,1.01,cap-f-t,bi_quad,0.045270000000000005,0.05659,6.67,29.44,,si,4.44,23.89,8.89,35.0,0.0,,0.9482157,0.03306737,-6.450000000000001e-05,-0.0037565220000000004,-6.500000000000001e-05,2.5200000000000003e-15,0.0,0.0,0.0,0.0
154,chiller,2,ect_lwt,302.0,ton,5.5,cop,screw,water,constant,energyplus,0.2,0.2,1.01,eir-f-t,bi_quad,0.04573000000000001,0.05716,6.67,29.44,,si,6.67,21.11,10.0,29.44,0.0,,0.263407,-0.00702522,-0.0004942610000000001,0.02516931,0.000171277,-0.00043097400000000004,0.0,0.0,0.0,0.0
154,chiller,2,ect_lwt,302.0,ton,5.5,cop,screw,water,constant,energyplus,0.2,0.2,1.01,eir-f-plr,quad,0.04573000000000001,0.05716,6.67,29.44,,si,0.2,0.0,1.01,,0.0,,0.25762609999999997,0.34169099999999997,0.4007672,0.0,0.0,0.0,0.0,0.0,0.0,0.0
154,chiller,2,ect_lwt,302.0,ton,5.5,cop,screw,water,constant,energyplus,0.2,0.2,1.01,cap-f-t,bi_quad,0.04573000000000001,0.05716,6.67,29.44,,si,6.67,21.11,10.0,29.44,0.0,,1.025695,0.02327484,-0.004693708,-0.007092715,-0.000375497,0.002843046,0.0,0.0,0.0,0.0
155,chiller,2,ect_lwt,303.0,ton,5.73,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-t,bi_quad,0.05142000000000001,0.044160000000000005,5.5600000000000005,25.28,,si,5.5600000000000005,20.07,10.0,25.28,0.0,,0.900308,0.0037832010000000004,0.000981578,-0.04051727,0.002037095,-0.0016193260000000001,0.0,0.0,0.0,0.0
155,chiller,2,ect_lwt,303.0,ton,5.73,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,eir-f-plr,quad,0.05142000000000001,0.044160000000000005,5.5600000000000005,25.28,,si,0.30000000000000004,0.0,1.01,,0.0,,0.1007344,1.119205,-0.217323,0.0,0.0,0.0,0.0,0.0,0.0,0.0
155,chiller,2,ect_lwt,303.0,ton,5.73,cop,screw,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.01,cap-f-t,bi_quad,0.05142000000000001,0.044160000000000005,5.5600000000000005,25.28,,si,5.5600000000000005,20.07,10.0,25.28,0.0,,1.062396,0.04575299,0.00028028,-0.008802343,-3.13e-05,-0.000593723,0.0,0.0,0.0,0.0
156,chiller,2,ect_lwt,311.0,ton,6.55,cop,screw,water,constant,energyplus,0.25,0.25,1.01,eir-f-t,bi_quad,0.049210000000000004,0.04524,5.5600000000000005,23.33,,si,5.5600000000000005,15.56,10.0,23.89,0.0,,0.6579136,-0.011334480000000001,0.000649706,0.00731816,0.0006167740000000001,-0.0009553370000000001,0.0,0.0,0.0,0.0
156,chiller,2,ect_lwt,311.0,ton,6.55,cop,screw,water,constant,energyplus,0.25,0.25,1.01,eir-f-plr,quad,0.049210000000000004,0.04524,5.5600000000000005,23.33,,si,0.25,0.0,1.01,,0.0,,0.1626466,0.7903549999999999,0.04770888,0.0,0.0,0.0,0.0,0.0,0.0,0.0
156,chiller,2,ect_lwt,311.0,ton,6.55,cop,screw,water,constant,energyplus,0.25,0.25,1.01,cap-f-t,bi_quad,0.049210000000000004,0.04524,5.5600000000000005,23.33,,si,5.5600000000000005,15.56,10.0,23.89,0.0,,0.9643756,0.03820069,0.00046118900000000003,-0.00517484,-5.780000000000001e-05,-0.00029441900000000003,0.0,0.0,0.0,0.0
157,chiller,2,ect_lwt,315.0,ton,6.92,cop,screw,water,constant,energyplus,0.2,0.2,1.02,eir-f-t,bi_quad,0.057100000000000005,0.05142000000000001,8.97,23.74,,si,5.5600000000000005,12.78,10.0,23.89,0.0,,0.5668295999999999,-0.028009060000000002,0.0009362410000000001,0.02210818,0.00046603700000000004,-0.00079896,0.0,0.0,0.0,0.0
157,chiller,2,ect_lwt,315.0,ton,6.92,cop,screw,water,constant,energyplus,0.2,0.2,1.02,eir-f-plr,quad,0.057100000000000005,0.05142000000000001,8.97,23.74,,si,0.2,0.0,1.02,,0.0,,0.1370745,0.8374817,0.0253428,0.0,0.0,0.0,0.0,0.0,0.0,0.0
157,chiller,2,ect_lwt,315.0,ton,6.92,cop,screw,water,constant,energyplus,0.2,0.2,1.02,cap-f-t,bi_quad,0.057100000000000005,0.05142000000000001,8.97,23.74,,si,5.5600000000000005,12.78,10.0,23.89,0.0,,0.6631328,-0.01027433,-0.000538804,0.03320295,-0.001304714,0.002169498,0.0,0.0,0.0,0.0
158,chiller,2,ect_lwt,333.0,ton,9.15,cop,screw,water,constant,energyplus,0.09,0.09,1.01,eir-f-t,bi_quad,0.032490000000000005,0.051730000000000005,6.11,15.56,,si,6.11,15.56,12.78,23.89,0.0,,0.5325833999999999,-0.02611733,0.001365012,0.04099324,0.0003402,-0.001514251,0.0,0.0,0.0,0.0
158,chiller,2,ect_lwt,333.0,ton,9.15,cop,screw,water,constant,energyplus,0.09,0.09,1.01,eir-f-plr,quad,0.032490000000000005,0.051730000000000005,6.11,15.56,,si,0.09,0.0,1.01,,0.0,,0.1889392,0.46843049999999997,0.3451545,0.0,0.0,0.0,0.0,0.0,0.0,0.0
158,chiller,2,ect_lwt,333.0,ton,9.15,cop,screw,water,constant,energyplus,0.09,0.09,1.01,cap-f-t,bi_quad,0.032490000000000005,0.051730000000000005,6.11,15.56,,si,6.11,15.56,12.78,23.89,0.0,,0.9299044999999999,0.02350383,-0.000464941,-0.004367237,-0.000204011,0.0006430040000000001,0.0,0.0,0.0,0.0
159,chiller,2,ect_lwt,340.0,ton,6.39,cop,screw,water,constant,energyplus,0.2,0.2,1.03,eir-f-t,bi_quad,0.03653,0.042710000000000005,7.22,23.89,,si,6.67,12.78,12.22,23.89,0.0,,0.5077824,-0.01608447,0.000174212,0.02093857,0.00041609400000000004,-0.000716967,0.0,0.0,0.0,0.0
159,chiller,2,ect_lwt,340.0,ton,6.39,cop,screw,water,constant,energyplus,0.2,0.2,1.03,eir-f-plr,quad,0.03653,0.042710000000000005,7.22,23.89,,si,0.2,0.0,1.03,,0.0,,0.10610649999999999,0.7305514,0.1632883,0.0,0.0,0.0,0.0,0.0,0.0,0.0
159,chiller,2,ect_lwt,340.0,ton,6.39,cop,screw,water,constant,energyplus,0.2,0.2,1.03,cap-f-t,bi_quad,0.03653,0.042710000000000005,7.22,23.89,,si,6.67,12.78,12.22,23.89,0.0,,0.5775948,0.02206074,-0.0033423650000000004,0.03970188,-0.0016698770000000002,0.0027628270000000003,0.0,0.0,0.0,0.0
160,chiller,2,ect_lwt,442.0,ton,9.31,cop,screw,water,constant,energyplus,0.1,0.1,1.02,eir-f-t,bi_quad,0.0424,0.07949,5.5600000000000005,15.56,,si,5.5600000000000005,15.56,8.89,35.0,0.0,,0.5099117,0.01379553,-0.000206953,0.02846021,0.0007189980000000001,-0.0020273170000000003,0.0,0.0,0.0,0.0
160,chiller,2,ect_lwt,442.0,ton,9.31,cop,screw,water,constant,energyplus,0.1,0.1,1.02,eir-f-plr,quad,0.0424,0.07949,5.5600000000000005,15.56,,si,0.1,0.0,1.02,,0.0,,0.1720219,0.5084848,0.3212462,0.0,0.0,0.0,0.0,0.0,0.0,0.0
160,chiller,2,ect_lwt,442.0,ton,9.31,cop,screw,water,constant,energyplus,0.1,0.1,1.02,cap-f-t,bi_quad,0.0424,0.07949,5.5600000000000005,15.56,,si,5.5600000000000005,15.56,8.89,35.0,0.0,,1.083027,0.009278069,0.001175024,-0.01395851,9.300000000000001e-05,6.97e-05,0.0,0.0,0.0,0.0
161,chiller,2,ect_lwt,500.0,ton,5.84,cop,screw,water,constant,energyplus,0.2,0.2,1.04,eir-f-t,bi_quad,0.07571,0.09464,6.67,29.44,,si,4.44,12.78,8.89,35.0,0.0,,0.6381264,0.0063041930000000005,0.0009233510000000001,-0.004552881,0.00082569,-0.0015615330000000001,0.0,0.0,0.0,0.0
161,chiller,2,ect_lwt,500.0,ton,5.84,cop,screw,water,constant,energyplus,0.2,0.2,1.04,eir-f-plr,quad,0.07571,0.09464,6.67,29.44,,si,0.2,0.0,1.04,,0.0,,0.3149879,0.3171267,0.3709077,0.0,0.0,0.0,0.0,0.0,0.0,0.0
161,chiller,2,ect_lwt,500.0,ton,5.84,cop,screw,water,constant,energyplus,0.2,0.2,1.04,cap-f-t,bi_quad,0.07571,0.09464,6.67,29.44,,si,4.44,12.78,8.89,35.0,0.0,,0.8130185,-0.01425368,-0.001618007,0.026384170000000002,-0.0009154380000000001,0.0016960150000000002,0.0,0.0,0.0,0.0
162,chiller,2,ect_lwt,59.0,ton,3.99,cop,scroll,water,constant,energyplus,0.25,0.25,1.01,eir-f-t,bi_quad,0.00898,0.01122,6.67,29.44,,si,5.5600000000000005,23.89,10.0,35.0,0.0,,0.727387,-0.01189276,0.0005411680000000001,0.001879294,0.000473466,-0.0007114850000000001,0.0,0.0,0.0,0.0
162,chiller,2,ect_lwt,59.0,ton,3.99,cop,scroll,water,constant,energyplus,0.25,0.25,1.01,eir-f-plr,quad,0.00898,0.01122,6.67,29.44,,si,0.25,0.0,1.01,,0.0,,0.04146742,0.6543795,0.3044125,0.0,0.0,0.0,0.0,0.0,0.0,0.0
162,chiller,2,ect_lwt,59.0,ton,3.99,cop,scroll,water,constant,energyplus,0.25,0.25,1.01,cap-f-t,bi_quad,0.00898,0.01122,6.67,29.44,,si,5.5600000000000005,23.89,10.0,35.0,0.0,,0.9441896999999999,0.03371079,9.76e-05,-0.003220573,-4.92e-05,-0.000177572,0.0,0.0,0.0,0.0
163,chiller,5,ect_lwt,172.9,ton,9.6,eer,screw,air,constant,energyplus,0.25,0.25,1.0,eir-f-t,bi_quad,,,6.67,35.0,,si,0.0,0.0,,,0.0,,0.814058418,0.002335553,0.000817786,-0.017129784000000002,0.000773288,-0.000922024,0.0,0.0,0.0,0.0
163,chiller,5,ect_lwt,172.9,ton,9.6,eer,screw,air,constant,energyplus,0.25,0.25,1.0,cap-f-t,bi_quad,,,6.67,35.0,,si,0.0,0.0,,,0.0,,0.98898813,0.036832851,0.000174,-0.000275634,-0.000144,-0.00024599999999999996,0.0,0.0,0.0,0.0
163,chiller,5,ect_lwt,172.9,ton,9.6,eer,screw,air,constant,energyplus,0.25,0.25,1.0,eir-f-plr,cubic,,,6.67,35.0,,si,0.0,0.0,1.0,1.0,0.0,,-0.08757494950639101,1.45924001408333,-0.794640137922161,0.424024066808501,0.0,0.0,0.0,0.0,0.0,0.0
164,chiller,4,ect_lwt,,,,,scroll,air,constant,energyplus,,,,cap-f-t,bi_quad,,,6.67,35.0,,si,4.44,23.89,12.22,46.11,0.8200000000000001,1.3,1.02138,0.0370206,0.00023328000000000002,-0.0038934,-6.48e-05,-0.00026892,0.0,0.0,0.0,0.0
164,chiller,4,ect_lwt,,,,,scroll,air,constant,energyplus,,,,eir-f-t,bi_quad,,,6.67,35.0,,si,4.44,23.89,12.22,46.11,0.6900000000000001,1.45,0.702194,-0.0044658,0.0005346,-0.0055062,0.00054432,-0.0007289999999999999,0.0,0.0,0.0,0.0
164,chiller,4,ect_lwt,,,,,scroll,air,constant,energyplus,,,,eir-f-plr,quad,,,6.67,35.0,,si,,,,,0.06,,0.06369119,0.58488832,0.35280274,0.0,0.0,0.0,0.0,0.0,0.0,0.0
165,chiller,4,ect_lwt,,,,,screw,air,constant,energyplus,,,,cap-f-t,bi_quad,,,6.67,35.0,,si,4.44,23.89,12.22,1.28,0.8300000000000001,,0.9859589999999999,0.0494874,-0.00029808,-0.0037367999999999998,-4.536e-05,-0.0005022,0.0,0.0,0.0,0.0
165,chiller,4,ect_lwt,,,,,screw,air,constant,energyplus,,,,eir-f-t,bi_quad,,,6.67,35.0,,si,4.44,23.89,12.22,1.38,0.7000000000000001,,0.570624,0.011953799999999999,-0.00052164,-3.24e-05,0.0004212,-0.00060588,0.0,0.0,0.0,0.0
165,chiller,4,ect_lwt,,,,,screw,air,constant,energyplus,,,,eir-f-plr,quad,,,6.67,35.0,,si,,,,,0.04,,0.03648722,0.73474298,0.21994748,0.0,0.0,0.0,0.0,0.0,0.0,0.0
166,chiller,4,ect_lwt,,,,,reciprocating,air,constant,energyplus,,,,cap-f-t,bi_quad,,,6.67,35.0,,si,4.44,23.89,12.22,1.35,0.8,,1.12603,0.041571,0.00025272,-0.0105264,9.72e-06,-0.00025596,0.0,0.0,0.0,0.0
166,chiller,4,ect_lwt,,,,,reciprocating,air,constant,energyplus,,,,eir-f-t,bi_quad,,,6.67,35.0,,si,4.44,23.89,12.22,1.3,0.72,,0.5427839999999999,-0.013906799999999999,0.00047628,0.012196799999999999,0.00014904,-0.00033372,0.0,0.0,0.0,0.0
166,chiller,4,ect_lwt,,,,,reciprocating,air,constant,energyplus,,,,eir-f-plr,quad,,,6.67,35.0,,si,,,,,0.11,,0.11443742,0.5459334,0.34229861,0.0,0.0,0.0,0.0,0.0,0.0,0.0
167,chiller,1,ect_lwt,176.3,ton,3.422,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.026607028,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.39227431500000004,1.7213299370000001,0.48602636381796305,-0.007726623490808,0.00013907198099300002,0.008957902855698,0.000337623892387,-0.0005686710648490001,0.0,0.0,0.0,0.0
167,chiller,1,ect_lwt,176.3,ton,3.422,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.026607028,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.739648327,1.499716393,1.041574254236028,0.040263879158460004,0.000503772945737,-0.004970055334555,-5.2789209994357866e-05,-0.000409804039141,0.0,0.0,0.0,0.0
167,chiller,1,ect_lwt,176.3,ton,3.422,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.026607028,,6.666666667,35.0,,si,0.199999999999999,,1.0,,0.144218316,1.0,0.077756829170461,0.40212381802516806,0.513181385693384,0.61532884,0.0,0.0,0.0,0.0,0.0,0.0
168,chiller,1,ect_lwt,245.0,ton,3.355,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.036983473,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.41131665900000003,1.758624685,0.45594229237431005,-0.009957829304461001,0.0012159219627110001,0.010691033160836002,0.00036758036256900005,-0.0010691916128900002,0.0,0.0,0.0,0.0
168,chiller,1,ect_lwt,245.0,ton,3.355,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.036983473,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.721632653,1.422857143,1.053683141761327,0.040151139411442,0.000879167359524,-0.0028774143787390002,-8.225446119663679e-05,-0.000731937631195,0.0,0.0,0.0,0.0
168,chiller,1,ect_lwt,245.0,ton,3.355,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.036983473,,6.666666667,35.0,,si,0.199999999999999,,1.0,,0.13785850900000002,1.0,0.07162723134893301,0.42532062079945104,0.49335304083660503,0.599364468,0.0,0.0,0.0,0.0,0.0,0.0
169,chiller,1,ect_lwt,163.5,ton,3.487,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.024673314000000002,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.383243516,1.7300253040000002,0.47960588167529805,-0.008796095952744,0.000197092093099,0.008910438852928,0.000344620191363,-0.0005545031146600001,0.0,0.0,0.0,0.0
169,chiller,1,ect_lwt,163.5,ton,3.487,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.024673314000000002,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.7406727830000001,1.497859327,1.061472646902043,0.035528909931211,0.000739451901179,-0.005888703470508,-4.390401274762261e-05,-0.000313733825035,0.0,0.0,0.0,0.0
169,chiller,1,ect_lwt,163.5,ton,3.487,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.024673314000000002,,6.666666667,35.0,,si,0.199999999999999,,1.0,,0.15364238400000002,1.0,0.075219006771003,0.454232781987744,0.46197927842644904,0.7102593960000001,0.0,0.0,0.0,0.0,0.0,0.0
170,chiller,1,ect_lwt,227.6,ton,3.476,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.034350719,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.383249952,1.77736488,0.432487825044064,0.000120924507468,-0.000133655602123,0.00936259969833,0.000373254159335,-0.000742055237909,0.0,0.0,0.0,0.0
170,chiller,1,ect_lwt,227.6,ton,3.476,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.034350719,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.7368189810000001,1.519332162,1.044156181223169,0.044331905170832006,0.00029964614927700003,-0.0045001209912910005,-5.9998968731731785e-05,-0.0005259031497870001,0.0,0.0,0.0,0.0
170,chiller,1,ect_lwt,227.6,ton,3.476,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.034350719,,6.666666667,35.0,,si,0.199999999999999,,1.0,,0.146200814,1.0,0.068584132276592,0.47799750520176504,0.444021466649054,0.639884395,0.0,0.0,0.0,0.0,0.0,0.0
171,chiller,1,ect_lwt,241.2,ton,2.859,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.036413138000000005,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.573938725,1.419240577,0.592713547646609,-0.0012262925150810001,7.199241731482149e-05,-0.00010736091129600001,0.000429818113374,-0.00042633240548,0.0,0.0,0.0,0.0
171,chiller,1,ect_lwt,241.2,ton,2.859,cop,screw,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.036413138000000005,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.791044776,1.429933665,1.056574469962027,0.035226355191232,0.00030652660843900003,-0.00028727790493000003,-0.000177777521879,-0.000280299188312,0.0,0.0,0.0,0.0
171,chiller,1,ect_lwt,241.2,ton,2.859,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.036413138000000005,,6.666666667,35.0,,si,0.20005798782255702,,1.0,,0.21802469100000002,1.0,0.127732978117248,0.511719158282536,0.33895072057518705,0.700814373,0.0,0.0,0.0,0.0,0.0,0.0
172,chiller,1,ect_lwt,199.9,ton,2.8609999999999998,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.030176041,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.5338866290000001,1.425981801,0.554551259557973,-0.002662709266392,0.00012377341137500002,0.002735394089249,0.000386105207828,-0.000401923905246,0.0,0.0,0.0,0.0
172,chiller,1,ect_lwt,199.9,ton,2.8609999999999998,cop,screw,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.030176041,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.788894447,1.482741371,1.13035848554423,0.03073262754968,0.0006405541374090001,-0.004699139843069001,-0.00011095531561,-0.00024247250747300002,0.0,0.0,0.0,0.0
172,chiller,1,ect_lwt,199.9,ton,2.8609999999999998,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.030176041,,6.666666667,35.0,,si,0.199999999999999,,1.0,,0.21695101800000002,1.0,0.089858814382011,0.673887713103072,0.22208435869002202,0.273522396,0.0,0.0,0.0,0.0,0.0,0.0
173,chiller,1,ect_lwt,207.1,ton,3.089,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.031268763000000005,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.565700996,1.4171622130000001,0.5961076944658841,-0.005265739986258001,0.000283589716579,0.002077066215786,0.000385257151496,-0.000443714851278,0.0,0.0,0.0,0.0
173,chiller,1,ect_lwt,207.1,ton,3.089,cop,screw,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.031268763000000005,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.79092226,1.44760985,1.085123364944868,0.034176021044058,0.000388522526534,-0.003235314046673,-0.00013088055298,-0.00019778226549000002,0.0,0.0,0.0,0.0
173,chiller,1,ect_lwt,207.1,ton,3.089,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.031268763000000005,,6.666666667,35.0,,si,0.20006816632583502,,1.0,,0.208502024,1.0,0.086501673667551,0.7139875629062611,0.18738349253887202,0.19188139,0.0,0.0,0.0,0.0,0.0,0.0
174,chiller,1,ect_lwt,167.9,ton,2.926,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.02534901,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.5481119520000001,1.44060153,0.519656719538364,0.008561732272662001,-0.000246165916794,0.00179311240737,0.00043296864187,-0.0006214246289490001,0.0,0.0,0.0,0.0
174,chiller,1,ect_lwt,167.9,ton,2.926,cop,screw,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.02534901,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.7873734370000001,1.452054795,1.144624050277944,0.022005382290231003,0.000785407633426,-0.003343975535512,-0.00015439242857600001,-3.6359550915073674e-05,0.0,0.0,0.0,0.0
174,chiller,1,ect_lwt,167.9,ton,2.926,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.02534901,,6.666666667,35.0,,si,0.19987187700192102,,1.0,,0.201350558,1.164077067,0.088869178502014,0.724866168211398,0.17924400761512901,-0.08804627,0.0,0.0,0.0,0.0,0.0,0.0
