curve_number,eqp_type,source,model,ref_cap,ref_cap_unit,full_eff,full_eff_unit,compressor_type,condenser_type,compressor_speed,sim_engine,min_plr,min_unloading,max_plr,out_var,type,ref_evap_fluid_flow,ref_cond_fluid_flow,ref_lwt,ref_ect,ref_lct,units,x_min,y_min,x_max,y_max,out_min,out_max,coeff1,coeff2,coeff3,coeff4,coeff5,coeff6,coeff7,coeff8,coeff9,coeff10
175,chiller,1,ect_lwt,172.3,ton,3.159,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.026007041,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.5045565860000001,1.437727167,0.553948763632207,-0.006137145194881,0.00024605377630100003,0.004427631979920001,0.00036527888304900005,-0.00046366063769000005,0.0,0.0,0.0,0.0
175,chiller,1,ect_lwt,172.3,ton,3.159,cop,screw,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.026007041,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.788740569,1.510737086,1.110718693455674,0.036030067696419005,0.0005151268272950001,-0.005437875902702001,-8.890741532660184e-05,-0.00029670698935800003,0.0,0.0,0.0,0.0
175,chiller,1,ect_lwt,172.3,ton,3.159,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.026007041,,6.666666667,35.0,,si,0.199999999999999,,1.0,,0.22317624300000002,1.015731874,0.11142730366500901,0.65361192483866,0.234905072822391,-0.16931843400000002,0.0,0.0,0.0,0.0,0.0,0.0
176,chiller,1,ect_lwt,140.0,ton,2.873,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.021140263000000003,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.48962936700000004,1.451677938,0.54086699898683,-0.00491007622363,0.00022804387446400003,0.0033910418749740004,0.000395538483264,-0.000440640645182,0.0,0.0,0.0,0.0
176,chiller,1,ect_lwt,140.0,ton,2.873,cop,screw,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.021140263000000003,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.779285714,1.5478571429999999,1.119416400559792,0.039039219684461,0.000324549286116,-0.004974801809364,-0.00010639091026100001,-0.000361040832696,0.0,0.0,0.0,0.0
176,chiller,1,ect_lwt,140.0,ton,2.873,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.021140263000000003,,6.666666667,35.0,,si,0.19986216402481002,,1.0,,0.217958861,1.247882987,0.085228471923893,0.7495227366662801,0.168175682747708,-0.23196607800000002,0.0,0.0,0.0,0.0,0.0,0.0
177,chiller,1,ect_lwt,89.69,ton,2.9699999999999998,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.013536002,,6.666666667,35.0,,si,4.444444444,-1.111111111,10.0,51.66666667,0.46659446600000004,1.6421237130000002,0.5845953970000001,-0.013781006,0.000604281,-0.000436523,0.000514771,-0.000528267,0.0,0.0,0.0,0.0
177,chiller,1,ect_lwt,89.69,ton,2.9699999999999998,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.013536002,,6.666666667,35.0,,si,4.444444444,-1.111111111,10.0,51.66666667,0.7540416990000001,1.436057531,1.01293982,0.044410671000000006,-0.00024186200000000002,-0.00070317,-0.000157336,-0.000272726,0.0,0.0,0.0,0.0
177,chiller,1,ect_lwt,89.69,ton,2.9699999999999998,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,cubic,0.013536002,,6.666666667,35.0,,si,0.30000000000000004,,1.0,,0.258427762,1.181141091,0.146085465,-0.24189170100000001,2.875358525,-1.791769016,0.0,0.0,0.0,0.0,0.0,0.0
178,chiller,1,ect_lwt,143.5,ton,3.112,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.021662650000000002,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.5319880490000001,1.4407014660000002,0.580675063785507,-0.0037252044442650004,0.00017494727291400002,0.0023816909522680002,0.000398904641826,-0.000508535573157,0.0,0.0,0.0,0.0
178,chiller,1,ect_lwt,143.5,ton,3.112,cop,screw,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.021662650000000002,,6.666666667,35.0,,si,4.4,-1.1,10.0,46.1,0.783972125,1.485714286,1.077451395226604,0.036234713656753,0.00038221448803,-0.002763904733163,-0.000137612372662,-0.00026835140446700005,0.0,0.0,0.0,0.0
178,chiller,1,ect_lwt,143.5,ton,3.112,cop,screw,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.021662650000000002,,6.666666667,35.0,,si,0.199999999999999,,1.0,,0.217614091,1.003120125,0.08360606902933901,0.793455066938583,0.12061581117868701,-0.346038463,0.0,0.0,0.0,0.0,0.0,0.0
179,chiller,1,ect_lwt,335.8,ton,3.095,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.050675307,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.522832023,1.7273802850000002,0.554482163785672,-0.001100682681579,0.00011854289286000001,0.0037432929130390004,0.00040496666320700004,-0.000609033625599,0.0,0.0,0.0,0.0
179,chiller,1,ect_lwt,335.8,ton,3.095,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.050675307,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.691780822,1.545265039,1.083270043417367,0.041186756952566,0.00034409752359000005,-0.004759013025054,-8.339333196598544e-05,-0.00050460199893,0.0,0.0,0.0,0.0
179,chiller,1,ect_lwt,335.8,ton,3.095,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.050675307,,6.666666667,35.0,,si,0.20007665772326502,,1.0,,0.137046632,1.0,0.060526433544485,0.598372225466491,0.326083518470272,0.8425259110000001,0.0,0.0,0.0,0.0,0.0,0.0
180,chiller,1,ect_lwt,107.8,ton,3.115,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.016275378,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.543281293,1.764062783,0.6052172418739721,-0.006990591235271001,0.000349840993386,0.0007378531879180001,0.000461765944613,-0.000545765882208,0.0,0.0,0.0,0.0
180,chiller,1,ect_lwt,107.8,ton,3.115,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.016275378,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.678664193,1.414656772,1.013506145177166,0.037601312867586,0.00038248064482200003,-0.000365644087508,-0.000163319350524,-0.00027161534408600004,0.0,0.0,0.0,0.0
180,chiller,1,ect_lwt,107.8,ton,3.115,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.016275378,,6.666666667,35.0,,si,0.19945355191256803,,1.0,,0.17184643500000002,1.0,0.042687111839839004,0.853383498810077,0.10031384677862301,-0.08976415800000001,0.0,0.0,0.0,0.0,0.0,0.0
181,chiller,1,ect_lwt,158.8,ton,3.161,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.02396418,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.49944363900000005,1.746184127,0.567254647880449,-0.005768586781868,0.000246908202527,0.003152173178256,0.00041921904724900004,-0.000519908787252,0.0,0.0,0.0,0.0
181,chiller,1,ect_lwt,158.8,ton,3.161,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.02396418,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.685138539,1.5081863979999999,1.0845185144933591,0.037716845268850004,0.000447061198191,-0.005162614477985001,-8.982314395992071e-05,-0.000305047150831,0.0,0.0,0.0,0.0
181,chiller,1,ect_lwt,158.8,ton,3.161,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.02396418,,6.666666667,35.0,,si,0.19983065198983901,,1.0,,0.146545226,1.0,0.047341622443215006,0.682688443421666,0.262046417690715,0.21525058500000002,0.0,0.0,0.0,0.0,0.0,0.0
182,chiller,1,ect_lwt,207.3,ton,3.045,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.031292737,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.5213580010000001,1.700904046,0.5731533389490181,-0.0045138410975770005,0.00019959305725400001,0.0035302608560550002,0.000393602638642,-0.0005298390729730001,0.0,0.0,0.0,0.0
182,chiller,1,ect_lwt,207.3,ton,3.045,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.031292737,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.6888567290000001,1.523878437,1.089062243611326,0.037986510714349005,0.00041836532349200003,-0.006210828295916001,-6.930997061376393e-05,-0.000301714996907,0.0,0.0,0.0,0.0
182,chiller,1,ect_lwt,207.3,ton,3.045,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.031292737,,6.666666667,35.0,,si,0.19987146529562902,,1.0,,0.147341888,1.0,0.05989075328993201,0.553433563185044,0.37828641051892004,0.22644323400000002,0.0,0.0,0.0,0.0,0.0,0.0
183,chiller,1,ect_lwt,271.5,ton,3.149,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.041145533000000005,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.513713894,1.728977783,0.5611356847908321,-0.0025540807652380004,0.000108708475808,0.003240806575435,0.00041336137322000005,-0.000558787731603,0.0,0.0,0.0,0.0
183,chiller,1,ect_lwt,271.5,ton,3.149,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.041145533000000005,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.692449355,1.509392265,1.071877679836507,0.040098251068354004,0.00036828946267200005,-0.004283329434485001,-9.274245454650752e-05,-0.00042276518839900004,0.0,0.0,0.0,0.0
183,chiller,1,ect_lwt,271.5,ton,3.149,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.041145533000000005,,6.666666667,35.0,,si,0.200860357379219,,1.0,,0.139520523,1.0,0.046817597468987004,0.7045769328399141,0.24008908658444103,0.401627761,0.0,0.0,0.0,0.0,0.0,0.0
184,chiller,1,ect_lwt,212.52,ton,2.847,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.031434059,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.356587464,1.7289201680000001,0.46519652958468205,-0.015799526034266,0.0006970535724190001,0.010253185123691002,0.00033814864620600003,-0.0005883684424070001,0.0,0.0,0.0,0.0
184,chiller,1,ect_lwt,212.52,ton,2.847,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.031434059,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.7276491620000001,1.488754,1.102009911152426,0.029968394393981003,0.0012584935886500001,-0.004693197475445001,-6.988328889825393e-05,-0.000449404685223,0.0,0.0,0.0,0.0
184,chiller,1,ect_lwt,212.52,ton,2.847,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.031434059,,6.666666667,35.0,,si,0.209843158464034,,1.0,,0.167967947,1.0,0.052296707375917004,0.6417469944559481,0.301128094585126,0.312232921,0.0,0.0,0.0,0.0,0.0,0.0
185,chiller,1,ect_lwt,134.1,ton,3.042,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.019836189,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.401067924,1.7322316899999999,0.45624527451064206,-0.009095327296664001,0.00032284214375900003,0.009618016292894,0.000350722537662,-0.0006395767684840001,0.0,0.0,0.0,0.0
185,chiller,1,ect_lwt,134.1,ton,3.042,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.019836189,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.7252796420000001,1.468903803,1.05293215307263,0.031749399969908006,0.00132084855171,-0.0017638016445130002,-0.00010654875086100001,-0.0005164995868300001,0.0,0.0,0.0,0.0
185,chiller,1,ect_lwt,134.1,ton,3.042,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.019836189,,6.666666667,35.0,,si,0.209803921568627,,1.0,,0.18927898,1.0,0.024417074819340003,0.815574849334848,0.160371639389277,-0.17549931600000002,0.0,0.0,0.0,0.0,0.0,0.0
186,chiller,1,ect_lwt,172.53,ton,2.959,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.025525662,,6.666666667,35.0,,si,4.4,2.2,10.0,51.7,0.43211958500000003,1.719098907,0.48633598229488306,-0.008268221158863,0.00032526361368300004,0.007863533069199001,0.00036489987231200005,-0.0006148834106610001,0.0,0.0,0.0,0.0
186,chiller,1,ect_lwt,172.53,ton,2.959,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.025525662,,6.666666667,35.0,,si,4.4,2.2,10.0,51.7,0.7276995310000001,1.463977279,1.098479221416232,0.035707099311794,0.000702322454253,-0.005720119797355001,-6.0592648895475105e-05,-0.00038019355615300003,0.0,0.0,0.0,0.0
186,chiller,1,ect_lwt,172.53,ton,2.959,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.025525662,,6.666666667,35.0,,si,0.20982142857142802,,1.0,,0.170834646,1.0,0.06279213197630301,0.58542040092333,0.347058619872712,0.300937714,0.0,0.0,0.0,0.0,0.0,0.0
187,chiller,1,ect_lwt,183.9,ton,2.879,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.0272026,,6.666666667,35.0,,si,4.4,1.7000000000000002,10.0,51.7,0.40449677300000003,1.72217613,0.46461026789656906,-0.009249888176235,0.00034385735485600004,0.008914245530885,0.000353944486851,-0.0005934520527960001,0.0,0.0,0.0,0.0
187,chiller,1,ect_lwt,183.9,ton,2.879,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.0272026,,6.666666667,35.0,,si,4.4,1.7000000000000002,10.0,51.7,0.727460576,1.4742795,1.115479721501198,0.033657431300708,0.0007980762229220001,-0.006230951741903,-5.5283005260082455e-05,-0.000372807361531,0.0,0.0,0.0,0.0
187,chiller,1,ect_lwt,183.9,ton,2.879,cop,scroll,air,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.0272026,,6.666666667,35.0,,si,0.209768315591734,,1.0,,0.167752921,1.0,0.059245108544062,0.5996130430428851,0.335929829126737,0.33525496200000005,0.0,0.0,0.0,0.0,0.0,0.0
188,chiller,1,ect_lwt,19.61,ton,3.02,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.002958299,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.49061796300000005,1.768007533,0.572546932705924,-0.005019669380337001,7.641462265328691e-05,-0.0021217560994470004,0.0005646172761750001,-0.000566655403889,0.0,0.0,0.0,0.0
188,chiller,1,ect_lwt,19.61,ton,3.02,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.002958299,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.746557879,1.402855686,1.042412570602534,0.033732885977738006,0.000217252005926,-0.000430519654121,-0.000166773318395,-0.00018281063785400003,0.0,0.0,0.0,0.0
188,chiller,1,ect_lwt,19.61,ton,3.02,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,0.002958299,,6.666666667,35.0,,si,0.29818181818181805,,1.0,,0.25299244600000004,1.0,0.055670876228057005,0.666019736887414,0.283783185786603,-0.458579224,0.0,0.0,0.0,0.0,0.0,0.0
189,chiller,1,ect_lwt,68.39,ton,3.041,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.01033102,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.48006621600000005,1.676253332,0.687355021975663,-0.004132612134951,0.00016422891843,-0.011533742905125,0.0007244041946320001,-0.0007210521870960001,0.0,0.0,0.0,0.0
189,chiller,1,ect_lwt,68.39,ton,3.041,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.01033102,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.7490861240000001,1.414826729,1.000339349324885,0.025913248751026,0.0005998582044990001,0.005280889363288001,-0.000277276324394,-4.3276526537727566e-05,0.0,0.0,0.0,0.0
189,chiller,1,ect_lwt,68.39,ton,3.041,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,0.01033102,,6.666666667,35.0,,si,0.299586776859504,,1.0,,0.16639698,1.026900803,-0.23473751856277403,1.726454250711066,-0.48565570257204305,-1.62787868,0.0,0.0,0.0,0.0,0.0,0.0
190,chiller,1,ect_lwt,44.76,ton,3.095,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.006754436000000001,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.5449137740000001,1.7780201230000001,0.676068907459757,-0.005416694147264,0.00025246847244800004,-0.005296283866924,0.0005747371369950001,-0.0006902766690870001,0.0,0.0,0.0,0.0
190,chiller,1,ect_lwt,44.76,ton,3.095,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.006754436000000001,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.72207328,1.361483467,0.9944446449522931,0.027378621093519004,0.00048009307581400006,0.0027239945011350002,-0.00020294260987200002,-9.868739042375375e-05,0.0,0.0,0.0,0.0
190,chiller,1,ect_lwt,44.76,ton,3.095,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,0.006754436000000001,,6.666666667,35.0,,si,0.29875518672199103,,1.0,,0.21720381300000002,1.0,-0.062866546640522,1.114273228935582,-0.039390289951896,-1.592424348,0.0,0.0,0.0,0.0,0.0,0.0
191,chiller,1,ect_lwt,90.42,ton,3.106,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.013659027,,6.666666667,35.0,,si,4.444444444,-1.111111111,10.0,51.66666667,0.472306504,1.695115365,0.5548410450000001,-0.006185139,0.00018377200000000002,-0.00017092300000000002,0.000512531,-0.000561931,0.0,0.0,0.0,0.0
191,chiller,1,ect_lwt,90.42,ton,3.106,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.013659027,,6.666666667,35.0,,si,4.444444444,-1.111111111,10.0,51.66666667,0.7647644330000001,1.426675514,1.042075739,0.037620791,5.5100000000000004e-05,-0.001692303,-0.000138539,-0.000208149,0.0,0.0,0.0,0.0
191,chiller,1,ect_lwt,90.42,ton,3.106,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,cubic,0.013659027,,6.666666667,35.0,,si,0.30000000000000004,,1.0,,0.25881502900000003,1.19,0.145279876,-0.23950663500000002,2.896194081,-1.814345219,0.0,0.0,0.0,0.0,0.0,0.0
192,chiller,1,ect_lwt,83.8,ton,3.055,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.012660310000000001,,6.666666667,35.0,,si,4.444444444,-1.111111111,10.0,51.66666667,0.465412549,1.717520558,0.559393287,-0.0073732220000000005,0.000153341,0.00023468,0.000513533,-0.00057271,0.0,0.0,0.0,0.0
192,chiller,1,ect_lwt,83.8,ton,3.055,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.012660310000000001,,6.666666667,35.0,,si,4.444444444,-1.111111111,10.0,51.66666667,0.7490453460000001,1.430787589,1.040113652,0.038290572,0.00010450700000000001,-0.001574932,-0.000144067,-0.000238007,0.0,0.0,0.0,0.0
192,chiller,1,ect_lwt,83.8,ton,3.055,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,cubic,0.012660310000000001,,6.666666667,35.0,,si,0.30000000000000004,,1.0,,0.261664075,1.146433419,-0.111034477,1.017510605,1.333401413,-1.255748997,0.0,0.0,0.0,0.0,0.0,0.0
193,chiller,1,ect_lwt,84.19,ton,3.129,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.012717722,,6.666666667,35.0,,si,4.444444444,-1.111111111,10.0,51.66666667,0.46918492100000003,1.707680034,0.558397746,-0.007222823000000001,0.000167896,0.00037236500000000004,0.000507686,-0.0005721400000000001,0.0,0.0,0.0,0.0
193,chiller,1,ect_lwt,84.19,ton,3.129,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.012717722,,6.666666667,35.0,,si,4.444444444,-1.111111111,10.0,51.66666667,0.7566219270000001,1.4265352180000002,1.038861965,0.038113387000000006,9.820000000000002e-05,-0.00182818,-0.000136204,-0.00022716000000000001,0.0,0.0,0.0,0.0
193,chiller,1,ect_lwt,84.19,ton,3.129,cop,scroll,air,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,cubic,0.012717722,,6.666666667,35.0,,si,0.30000000000000004,,1.0,,0.268474843,1.153257877,-0.131273304,1.169254866,1.098988648,-1.15263752,0.0,0.0,0.0,0.0,0.0,0.0
194,chiller,1,ect_lwt,298.7,ton,3.406,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.045093718000000005,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.402398906,1.754341632,0.45143183793901404,0.00017164617215300002,-0.00012905105481,0.009363933514461001,0.000358085911954,-0.000753547575241,0.0,0.0,0.0,0.0
194,chiller,1,ect_lwt,298.7,ton,3.406,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.045093718000000005,,6.666666667,35.0,,si,4.4,-1.1,10.0,51.7,0.7398727820000001,1.5108804820000001,1.031183324025426,0.044411897408478,0.00032658065745100003,-0.004212087279817,-5.894764952884061e-05,-0.000539072361731,0.0,0.0,0.0,0.0
194,chiller,1,ect_lwt,298.7,ton,3.406,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.045093718000000005,,6.666666667,35.0,,si,0.2,,1.0,,0.134569733,1.0,0.090059979922643,0.28698550644874404,0.617304088660075,0.536152064,0.0,0.0,0.0,0.0,0.0,0.0
195,chiller,1,ect_lwt,145.6,ton,3.425,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.021976839,,6.666666667,35.0,,si,4.4,10.0,10.0,51.7,0.5168057580000001,1.75559442,0.48699748585821506,-0.000698643583748,0.00040001886899300004,0.005292127968541001,0.00044145231334800005,-0.000878089042599,0.0,0.0,0.0,0.0
195,chiller,1,ect_lwt,145.6,ton,3.425,cop,screw,air,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.021976839,,6.666666667,35.0,,si,4.4,10.0,10.0,51.7,0.7342032970000001,1.3385989010000001,0.9855324852410071,0.043640810826550004,0.0005139551417360001,-0.001774335572252,-8.959377128691169e-05,-0.0005343604304770001,0.0,0.0,0.0,0.0
195,chiller,1,ect_lwt,145.6,ton,3.425,cop,screw,air,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.021976839,,6.666666667,35.0,,si,0.20118782479584202,,1.0,,0.16584905700000002,1.0,0.060574565992849,0.577612913966244,0.35254365555513,0.7843765930000001,0.0,0.0,0.0,0.0,0.0,0.0
196,chiller,2,ect_lwt,34.5,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0015,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
196,chiller,2,ect_lwt,34.5,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0015,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.72,1.3426,0.7690169640000001,-0.023780081,0.0009828810000000001,0.001539695,0.00035306300000000003,-0.000595949,,,,
196,chiller,2,ect_lwt,34.5,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0015,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.8673000000000001,1.2245,0.92974344,0.050326531,-0.00011807600000000001,-0.004555102,-1.8900000000000002e-05,-0.00033061200000000004,,,,
197,chiller,2,ect_lwt,47.1,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
197,chiller,2,ect_lwt,47.1,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.002,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.7193,1.3343,0.709612796,-0.019508867000000003,0.000609584,0.002669734,0.00033110800000000004,-0.000455142,,,,
197,chiller,2,ect_lwt,47.1,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.002,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.8731,1.2164,0.9425959490000001,0.047142537000000005,8.640000000000001e-05,-0.004043284,-2.0700000000000002e-05,-0.00039895500000000005,,,,
198,chiller,2,ect_lwt,54.2,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0023,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
198,chiller,2,ect_lwt,54.2,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0023,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.6711,1.5625,-0.503119785,0.041975964000000004,-0.0008110130000000001,0.055601462000000004,-0.00021213200000000002,-0.0016587160000000002,,,,
198,chiller,2,ect_lwt,54.2,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0023,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.4091,1.2338,-0.444426248,0.10472705800000001,-0.002169794,0.07692782000000001,-0.0011992840000000001,-0.001430649,,,,
199,chiller,2,ect_lwt,54.5,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0023,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
199,chiller,2,ect_lwt,54.5,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0023,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.7085,1.3454000000000002,0.538082653,0.031224807,-0.0022865190000000003,0.002149881,0.00037141100000000004,-0.000731568,,,,
199,chiller,2,ect_lwt,54.5,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0023,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.871,1.2,0.9872470050000001,0.036778065000000006,0.000149309,-0.004250323,-3.88e-05,-0.00018812900000000001,,,,
200,chiller,2,ect_lwt,65.8,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0028,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
200,chiller,2,ect_lwt,65.8,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0028,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.6623,1.5873,-0.432926423,-0.004049845,0.002447433,0.060831239,-0.00030264100000000003,-0.001647128,,,,
200,chiller,2,ect_lwt,65.8,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0028,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.4011,1.246,-0.049303263,0.045655848000000006,0.001751394,0.06805024700000001,-0.0011350120000000001,-0.0013194090000000001,,,,
201,chiller,2,ect_lwt,68.9,ton,2.96,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.0029500000000000004,0.0011,6.67,35.0,,si,0.25,,1.0,,,,0.0546,0.7604000000000001,0.18710000000000002,,,,,,,
201,chiller,2,ect_lwt,68.9,ton,2.96,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.0029500000000000004,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.5449,1.4201000000000001,0.6094293070000001,-0.001074537,-5.8e-05,-0.000376805,0.000457683,-0.000594249,,,,
201,chiller,2,ect_lwt,68.9,ton,2.96,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.0029500000000000004,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8316,1.3367,1.002065287,0.029082938000000003,0.000498132,0.000908824,-0.000168061,-0.00017527300000000001,,,,
202,chiller,2,ect_lwt,71.0,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0031000000000000003,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
202,chiller,2,ect_lwt,71.0,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0031000000000000003,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.7306,1.3366,0.738136935,-0.022575076000000003,0.001045099,0.001149609,0.000359704,-0.0004924160000000001,,,,
202,chiller,2,ect_lwt,71.0,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0031000000000000003,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.8762000000000001,1.2079,0.9964398870000001,0.035830693000000004,0.00040099,-0.004437624,-2.75e-05,-0.000272673,,,,
203,chiller,2,ect_lwt,78.1,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0034000000000000002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
203,chiller,2,ect_lwt,78.1,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0034000000000000002,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.7261000000000001,1.3346,0.65942721,-0.002729329,-0.000284761,0.001155608,0.00035542200000000004,-0.000447629,,,,
203,chiller,2,ect_lwt,78.1,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0034000000000000002,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.8784000000000001,1.2162,1.011609395,0.030052703000000004,0.0010424710000000001,-0.0041432430000000004,-2.08e-05,-0.00037216200000000005,,,,
204,chiller,2,ect_lwt,78.1,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0108,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
204,chiller,2,ect_lwt,78.1,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0108,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6966,1.5075,0.702841865,0.0037987940000000003,0.00020331300000000002,-0.010241205000000001,0.000663347,-0.000795799,,,,
204,chiller,2,ect_lwt,78.1,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0108,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7918000000000001,1.225,1.006155084,0.036195644,0.000221253,-0.00028323700000000004,-0.000140936,-0.00033027100000000004,,,,
205,chiller,2,ect_lwt,78.1,ton,2.99,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0109,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
205,chiller,2,ect_lwt,78.1,ton,2.99,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0109,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6939000000000001,1.5,0.710650784,0.00039461700000000005,0.00039148400000000005,-0.010043417,0.0006586140000000001,-0.000776655,,,,
205,chiller,2,ect_lwt,78.1,ton,2.99,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0109,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7911,1.2256,1.001333613,0.036782939,0.00019522,-9.826000000000001e-05,-0.000143274,-0.000335647,,,,
206,chiller,2,ect_lwt,87.7,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0115,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
206,chiller,2,ect_lwt,87.7,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0115,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6879000000000001,1.4265,0.323418192,-0.001156511,0.0006638270000000001,0.014239855000000001,0.00029818,-0.000846287,,,,
206,chiller,2,ect_lwt,87.7,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0115,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6754,1.2313,0.5460081330000001,0.03799355,0.00023785600000000002,0.029540925000000003,-0.000607222,-0.00038764,,,,
207,chiller,2,ect_lwt,87.7,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0118,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
207,chiller,2,ect_lwt,87.7,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0118,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6875,1.4559,0.634863991,-0.001253722,0.00044933200000000004,-0.0043468890000000005,0.000547287,-0.0007443980000000001,,,,
207,chiller,2,ect_lwt,87.7,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0118,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.731,1.2291,1.033917366,0.040906498,0.00016028,4.360000000000001e-05,-0.000193357,-0.00046007700000000003,,,,
208,chiller,2,ect_lwt,88.2,ton,3.17,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0134,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
208,chiller,2,ect_lwt,88.2,ton,3.17,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0134,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6968000000000001,1.5,0.706342278,-0.000682896,0.00039805900000000003,-0.008666555000000001,0.000633723,-0.00080527,,,,
208,chiller,2,ect_lwt,88.2,ton,3.17,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0134,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7914,1.229,1.008237049,0.037131204,0.000211513,-0.0009687430000000001,-0.00013092300000000002,-0.00031242,,,,
209,chiller,2,ect_lwt,88.8,ton,3.11,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0132,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
209,chiller,2,ect_lwt,88.8,ton,3.11,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0132,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6974,1.5143,0.743070459,-0.00169891,0.000635102,-0.010930835,0.000678985,-0.0008841550000000001,,,,
209,chiller,2,ect_lwt,88.8,ton,3.11,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0132,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.791,1.2296,1.00655456,0.037289633,0.000215342,-0.0008970790000000001,-0.00013172500000000002,-0.000315657,,,,
210,chiller,2,ect_lwt,90.0,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0039000000000000003,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
210,chiller,2,ect_lwt,90.0,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0039000000000000003,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.7014,1.6557,0.431503152,-0.006418218000000001,0.0009747860000000001,0.010717895,0.000344696,-0.00091769,,,,
210,chiller,2,ect_lwt,90.0,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0039000000000000003,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.4297,1.2227000000000001,0.12025683100000001,0.041450327,0.000298116,0.050799566000000004,-0.000852179,-0.000458255,,,,
211,chiller,2,ect_lwt,95.7,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0041,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
211,chiller,2,ect_lwt,95.7,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0041,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.7316,1.3421,0.711885926,-0.017473054000000002,0.00075914,0.001044253,0.00036382300000000004,-0.00047178,,,,
211,chiller,2,ect_lwt,95.7,ton,2.67,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0041,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.875,1.2022,0.983419118,0.041975735,-8.5084e-05,-0.005042647,-2.04e-05,-0.000250147,,,,
212,chiller,2,ect_lwt,96.0,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0041,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
212,chiller,2,ect_lwt,96.0,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0041,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7082,1.4559,0.7490885580000001,-0.008144683,0.0005428280000000001,-0.008493611,0.0005834750000000001,-0.000586407,,,,
212,chiller,2,ect_lwt,96.0,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0041,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8132,1.2234,1.062039334,0.036929199,0.000137755,-0.004362009,-6.92e-05,-0.00032722100000000004,,,,
213,chiller,2,ect_lwt,97.3,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.013000000000000001,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
213,chiller,2,ect_lwt,97.3,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.013000000000000001,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6875,1.375,-0.095947945,0.011077171,0.000159314,0.038330921000000004,-6.13e-05,-0.000995365,,,,
213,chiller,2,ect_lwt,97.3,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.013000000000000001,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.5688,1.2366,0.014316671000000001,0.063008061,-0.000802727,0.059256489,-0.0010466470000000002,-0.0007235960000000001,,,,
214,chiller,2,ect_lwt,98.2,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0128,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
214,chiller,2,ect_lwt,98.2,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0128,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6879000000000001,1.3857,-0.08409301200000001,0.009631364,0.000116917,0.038020399,-6.080000000000001e-05,-0.000941933,,,,
214,chiller,2,ect_lwt,98.2,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0128,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.5686,1.2376,0.014304261,0.063242853,-0.000809345,0.059248669000000004,-0.001047093,-0.000725106,,,,
215,chiller,2,ect_lwt,99.2,ton,2.96,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.004200000000000001,0.0011,6.67,35.0,,si,0.25,,1.0,,,,0.0604,0.6778000000000001,0.266,,,,,,,
215,chiller,2,ect_lwt,99.2,ton,2.96,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.004200000000000001,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.45180000000000003,1.4426,0.530920127,-0.011600717,0.0004883250000000001,0.0053433660000000004,0.00039378700000000004,-0.000579876,,,,
215,chiller,2,ect_lwt,99.2,ton,2.96,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.004200000000000001,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8298000000000001,1.4007,1.047204892,0.03763592,0.00014105200000000002,-0.003384418,-0.00010057200000000001,-0.00025868,,,,
216,chiller,2,ect_lwt,100.6,ton,3.1,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0043,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
216,chiller,2,ect_lwt,100.6,ton,3.1,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0043,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.7047,1.6406,0.180701779,0.027153031,-0.00045535700000000004,0.018817508,0.00026232800000000004,-0.0012881190000000001,,,,
216,chiller,2,ect_lwt,100.6,ton,3.1,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0043,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.4056,1.2168,-0.26606457,0.09987140400000001,-0.002381415,0.062831648,-0.0009644650000000001,-0.001124922,,,,
217,chiller,2,ect_lwt,106.1,ton,2.99,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0149,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
217,chiller,2,ect_lwt,106.1,ton,2.99,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0149,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6892,1.4366,0.27841425000000003,0.017259554,-0.000108789,0.014027281,0.00032309200000000003,-0.001123132,,,,
217,chiller,2,ect_lwt,106.1,ton,2.99,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0149,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.5919,1.2294,0.25187274200000004,0.0858723,-0.0015530440000000002,0.037309605,-0.0006443610000000001,-0.001092531,,,,
218,chiller,2,ect_lwt,106.6,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.014700000000000001,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
218,chiller,2,ect_lwt,106.6,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.014700000000000001,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6897,1.4286,0.169660887,0.020701039,-6.330000000000001e-05,0.020078866,0.00024241100000000002,-0.001250638,,,,
218,chiller,2,ect_lwt,106.6,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.014700000000000001,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.5704,1.2292,0.033482713000000004,0.097263888,-0.0014286580000000002,0.04875775,-0.000774754,-0.001524305,,,,
219,chiller,2,ect_lwt,110.7,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0145,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
219,chiller,2,ect_lwt,110.7,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0145,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6857000000000001,1.5,0.031456346,0.032950476,0.0006836650000000001,0.02547071,0.000245899,-0.001997224,,,,
219,chiller,2,ect_lwt,110.7,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0145,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.5564,1.2307000000000001,-0.009957995,0.089495484,0.000330521,0.053574471000000005,-0.000787534,-0.0021190930000000003,,,,
220,chiller,2,ect_lwt,111.1,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0048000000000000004,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
220,chiller,2,ect_lwt,111.1,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0048000000000000004,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7079000000000001,1.4613,0.74229029,-0.007752048,0.000597898,-0.008609485,0.000593382,-0.000615375,,,,
220,chiller,2,ect_lwt,111.1,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0048000000000000004,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8133,1.2215,1.062308168,0.037220208000000005,8.240000000000001e-05,-0.004381736000000001,-7.08e-05,-0.000313454,,,,
221,chiller,2,ect_lwt,116.4,ton,2.93,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.005,0.0011,6.67,35.0,,si,0.25,,1.0,,,,0.0354,0.7233,0.2472,,,,,,,
221,chiller,2,ect_lwt,116.4,ton,2.93,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.005,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.4737,1.4417,0.536327986,-0.009969306,0.000411127,0.004157165,0.00040880500000000004,-0.000539926,,,,
221,chiller,2,ect_lwt,116.4,ton,2.93,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.005,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8278000000000001,1.4109,1.052729271,0.037507944,0.000229418,-0.003213844,-0.000101642,-0.00031337700000000005,,,,
222,chiller,2,ect_lwt,117.1,ton,2.61,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.005,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
222,chiller,2,ect_lwt,117.1,ton,2.61,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.005,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.7286,1.3419,0.644832174,-0.000867516,-0.000257048,0.00056739,0.00037719,-0.00046784400000000003,,,,
222,chiller,2,ect_lwt,117.1,ton,2.61,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.005,0.0011,6.67,35.0,,si,5.5600000000000005,23.89,10.0,46.11,0.8769,1.2042,1.042121836,0.027232432,0.0008339770000000001,-0.004886487,-2.5e-05,-0.00025297300000000003,,,,
223,chiller,2,ect_lwt,120.6,ton,3.08,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0177,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
223,chiller,2,ect_lwt,120.6,ton,3.08,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0177,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7000000000000001,1.5,0.732506993,-0.0023585150000000003,0.0005011470000000001,-0.009626382000000001,0.0006402080000000001,-0.000782983,,,,
223,chiller,2,ect_lwt,120.6,ton,3.08,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0177,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.794,1.2239,1.000886528,0.036929441,0.000196078,-0.000662557,-0.000132296,-0.000312396,,,,
224,chiller,2,ect_lwt,122.7,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0053,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
224,chiller,2,ect_lwt,122.7,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0053,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7055,1.4617,0.7375546470000001,-0.007181314,0.000516497,-0.008590505,0.000593044,-0.000595033,,,,
224,chiller,2,ect_lwt,122.7,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0053,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8138000000000001,1.2235,1.06598772,0.037364183,0.000107757,-0.004604503,-6.63e-05,-0.00032890700000000003,,,,
225,chiller,2,ect_lwt,130.8,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0056,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
225,chiller,2,ect_lwt,130.8,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0056,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.6918000000000001,1.8364,0.592393829,0.004887277000000001,0.0011326910000000001,-0.0028254670000000003,0.00063494,-0.001463696,,,,
225,chiller,2,ect_lwt,130.8,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0056,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.3844,1.2258,0.031359224000000005,0.041237517,0.00025284,0.056595108000000005,-0.000951771,-0.000385488,,,,
226,chiller,2,ect_lwt,133.2,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0181,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
226,chiller,2,ect_lwt,133.2,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0181,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6944,1.4925000000000002,-0.165511353,-0.003767292,0.0023471340000000003,0.04655903,-0.00014013600000000001,-0.0015308980000000002,,,,
226,chiller,2,ect_lwt,133.2,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0181,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.45780000000000004,1.2339,-0.35142963200000005,0.038888021,0.0027223520000000004,0.087468769,-0.0013830460000000002,-0.001598926,,,,
227,chiller,2,ect_lwt,133.3,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0057,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
227,chiller,2,ect_lwt,133.3,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0057,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7038,1.4617,0.735561794,-0.0074445150000000005,0.0005239470000000001,-0.008548607,0.000593022,-0.000584822,,,,
227,chiller,2,ect_lwt,133.3,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0057,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8153,1.2243,1.06906879,0.036536676000000004,0.00018318900000000002,-0.004664983,-6.410000000000001e-05,-0.000338289,,,,
228,chiller,2,ect_lwt,114.0,ton,2.93,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.0058000000000000005,0.0011,6.67,35.0,,si,0.25,,1.0,,,,0.025500000000000002,0.856,0.1226,,,,,,,
228,chiller,2,ect_lwt,114.0,ton,2.93,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.0058000000000000005,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.5393,1.4233,0.6538319930000001,-0.01392559,0.0005507110000000001,-0.000142635,0.00044911500000000004,-0.0005350040000000001,,,,
228,chiller,2,ect_lwt,114.0,ton,2.93,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.0058000000000000005,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8320000000000001,1.3622,0.952161208,0.039696086000000005,0.00022778400000000003,0.0013126910000000002,-0.00016182500000000002,-0.000293636,,,,
229,chiller,2,ect_lwt,134.9,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0179,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
229,chiller,2,ect_lwt,134.9,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0179,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6950000000000001,1.5077,-0.148876496,0.009561535000000001,0.0019489930000000002,0.042525244000000004,-4.77e-05,-0.0017796160000000001,,,,
229,chiller,2,ect_lwt,134.9,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0179,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.4742,1.2358,-0.32949874500000004,0.050009516000000004,0.0026518540000000004,0.083603856,-0.00128605,-0.00192968,,,,
230,chiller,2,ect_lwt,138.6,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.006,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
230,chiller,2,ect_lwt,138.6,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.006,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.6892,1.7895,0.53892636,0.004070898,0.001006984,0.000758717,0.000564522,-0.0013557530000000001,,,,
230,chiller,2,ect_lwt,138.6,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.006,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.38580000000000003,1.231,0.035932316,0.042729108,0.00022825200000000002,0.056112257000000006,-0.000942605,-0.000417362,,,,
231,chiller,2,ect_lwt,139.0,ton,3.02,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0199,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
231,chiller,2,ect_lwt,139.0,ton,3.02,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0199,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6959000000000001,1.4928,0.44663446900000003,0.026783927000000003,-0.000366885,0.001260166,0.000536029,-0.0012986310000000002,,,,
231,chiller,2,ect_lwt,139.0,ton,3.02,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0199,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7452000000000001,1.2296,0.6178393520000001,0.075668516,-0.000871488,0.015972683,-0.000313303,-0.0010801180000000001,,,,
232,chiller,2,ect_lwt,141.1,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0193,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
232,chiller,2,ect_lwt,141.1,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0193,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6972,1.375,0.11172696800000001,-0.00323256,0.0005397070000000001,0.029568010000000002,3.21e-05,-0.0007343460000000001,,,,
232,chiller,2,ect_lwt,141.1,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0193,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6622,1.2286,0.47334170700000006,0.039317633000000005,0.000178233,0.033573342,-0.000666812,-0.00039110800000000004,,,,
233,chiller,2,ect_lwt,142.1,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.019100000000000002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
233,chiller,2,ect_lwt,142.1,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.019100000000000002,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6929000000000001,1.3662,0.11500357,-0.00020883500000000002,0.000446958,0.028710227,5.0100000000000005e-05,-0.0007949960000000001,,,,
233,chiller,2,ect_lwt,142.1,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.019100000000000002,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6622,1.2289,0.47188873900000006,0.039502036000000004,0.000174346,0.033623804,-0.0006673730000000001,-0.000394054,,,,
234,chiller,2,ect_lwt,149.8,ton,3.02,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.006500000000000001,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
234,chiller,2,ect_lwt,149.8,ton,3.02,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.006500000000000001,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7038,1.4652,0.723828821,-0.005766703000000001,0.00047520500000000003,-0.008300366,0.000595506,-0.000621599,,,,
234,chiller,2,ect_lwt,149.8,ton,3.02,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.006500000000000001,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8146,1.223,1.074493796,0.036203119,0.000169769,-0.004940241000000001,-6.25e-05,-0.00031835,,,,
235,chiller,2,ect_lwt,150.3,ton,3.05,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.022,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
235,chiller,2,ect_lwt,150.3,ton,3.05,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.022,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6933,1.4857,0.698647734,-0.003510561,0.000592876,-0.007530937000000001,0.00060623,-0.000786198,,,,
235,chiller,2,ect_lwt,150.3,ton,3.05,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.022,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7945,1.2234,0.997983362,0.036865471000000004,0.00019128500000000002,-0.00048858,-0.00013453100000000002,-0.000309632,,,,
236,chiller,2,ect_lwt,160.7,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.021,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
