curve_number,eqp_type,source,model,ref_cap,ref_cap_unit,full_eff,full_eff_unit,compressor_type,condenser_type,compressor_speed,sim_engine,min_plr,min_unloading,max_plr,out_var,type,ref_evap_fluid_flow,ref_cond_fluid_flow,ref_lwt,ref_ect,ref_lct,units,x_min,y_min,x_max,y_max,out_min,out_max,coeff1,coeff2,coeff3,coeff4,coeff5,coeff6,coeff7,coeff8,coeff9,coeff10
236,chiller,2,ect_lwt,160.7,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.021,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6957,1.3714,0.19579621900000002,-0.0016672240000000001,0.00043036900000000005,0.023764947,0.00012339,-0.0007248010000000001,,,,
236,chiller,2,ect_lwt,160.7,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.021,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6734,1.2278,0.521740175,0.039176592,0.00015813100000000002,0.030609107000000003,-0.000621511,-0.000388217,,,,
237,chiller,2,ect_lwt,161.3,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0213,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
237,chiller,2,ect_lwt,161.3,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0213,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6906,1.3521,0.23840707600000002,-0.004500193,0.000503152,0.021392579000000002,0.0001503,-0.00066785,,,,
237,chiller,2,ect_lwt,161.3,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0213,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6738000000000001,1.2279,0.524972501,0.038957086,0.000161962,0.030466445,-0.000619638,-0.000385495,,,,
238,chiller,2,ect_lwt,162.5,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.007,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
238,chiller,2,ect_lwt,162.5,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.007,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.6986,1.7000000000000002,0.522343591,-0.000401708,0.0005642840000000001,0.004427216,0.000438255,-0.0009611520000000001,,,,
238,chiller,2,ect_lwt,162.5,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.007,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.40040000000000003,1.2251,-0.0025230910000000003,0.044650394,0.000260732,0.057248048,-0.000938054,-0.000505846,,,,
239,chiller,2,ect_lwt,162.5,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0217,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
239,chiller,2,ect_lwt,162.5,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0217,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6950000000000001,1.3803,0.11161388100000001,0.018683653,-0.00026555400000000004,0.024754527000000002,0.000145944,-0.0010776730000000001,,,,
239,chiller,2,ect_lwt,162.5,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0217,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6678000000000001,1.2303,0.386774416,0.064354487,-0.00093557,0.034341587,-0.0006506540000000001,-0.000714366,,,,
240,chiller,2,ect_lwt,163.5,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.021400000000000002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
240,chiller,2,ect_lwt,163.5,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.021400000000000002,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6957,1.3714,0.0897134,0.016744335000000003,-0.00018096,0.026297349,0.00011597300000000001,-0.0010315740000000002,,,,
240,chiller,2,ect_lwt,163.5,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.021400000000000002,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6674,1.2309,0.38432764900000005,0.06443196,-0.000930067,0.034482655,-0.000652564,-0.0007186930000000001,,,,
241,chiller,2,ect_lwt,169.2,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0073,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
241,chiller,2,ect_lwt,169.2,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0073,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7021000000000001,1.4674,0.7332509460000001,-0.006133947000000001,0.00048298600000000003,-0.009050162,0.0006071270000000001,-0.00060624,,,,
241,chiller,2,ect_lwt,169.2,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0073,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8150000000000001,1.2225,1.070622513,0.035603326000000005,0.000192456,-0.004582596,-6.740000000000001e-05,-0.00031370400000000004,,,,
242,chiller,2,ect_lwt,172.3,ton,2.93,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.0074,0.0011,6.67,35.0,,si,0.25,,1.0,,,,0.055,0.5811000000000001,0.37110000000000004,,,,,,,
242,chiller,2,ect_lwt,172.3,ton,2.93,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.0074,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.46390000000000003,1.4469,0.5507476210000001,-0.010711044000000001,0.000393586,0.00327246,0.000415948,-0.000467093,,,,
242,chiller,2,ect_lwt,172.3,ton,2.93,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.0074,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8204,1.4408,1.059877127,0.04007512,0.000169734,-0.0037090160000000003,-9.460000000000002e-05,-0.000378746,,,,
243,chiller,2,ect_lwt,181.5,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0078000000000000005,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
243,chiller,2,ect_lwt,181.5,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0078000000000000005,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7016,1.4703,0.727602721,-0.0059014950000000005,0.000486728,-0.008968705,0.0006094220000000001,-0.0006128840000000001,,,,
243,chiller,2,ect_lwt,181.5,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0078000000000000005,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8140000000000001,1.2229,1.068998154,0.035712957000000004,0.00020182700000000002,-0.004471429,-6.88e-05,-0.00032113,,,,
244,chiller,2,ect_lwt,187.7,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.025400000000000002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
244,chiller,2,ect_lwt,187.7,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.025400000000000002,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6901,1.4848,0.7160031480000001,-0.003156602,0.000620647,-0.009654869,0.00064578,-0.000773496,,,,
244,chiller,2,ect_lwt,187.7,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.025400000000000002,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7932,1.2241,1.009201068,0.036330506000000005,0.00018269100000000002,-0.000665881,-0.00013566200000000002,-0.000307008,,,,
245,chiller,2,ect_lwt,190.0,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0264,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
245,chiller,2,ect_lwt,190.0,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0264,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.6918000000000001,1.5075,0.711845385,-0.0022391,0.000592471,-0.009647342000000001,0.000650514,-0.000784939,,,,
245,chiller,2,ect_lwt,190.0,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0264,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7887000000000001,1.2308,1.019902894,0.037232757000000005,0.00018061,-0.00110491,-0.000133439,-0.000324159,,,,
246,chiller,2,ect_lwt,197.3,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0085,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
246,chiller,2,ect_lwt,197.3,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0085,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7002,1.4718,0.731294192,-0.006906581,0.000536233,-0.009121445,0.000612412,-0.000602814,,,,
246,chiller,2,ect_lwt,197.3,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0085,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8146,1.2227999999999999,1.067463501,0.036657754,0.00014438500000000002,-0.004576776,-6.670000000000001e-05,-0.00032589800000000003,,,,
247,chiller,2,ect_lwt,197.6,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0085,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
247,chiller,2,ect_lwt,197.6,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0085,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.7063,1.629,0.198579726,-0.000889088,0.0017484640000000001,0.024461937000000003,0.000187762,-0.0014425540000000002,,,,
247,chiller,2,ect_lwt,197.6,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0085,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.40390000000000004,1.2206000000000001,-0.33132369500000003,0.047754372,0.0022248650000000003,0.078673167,-0.001171839,-0.001559728,,,,
248,chiller,2,ect_lwt,199.0,ton,3.02,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.0085,0.0011,6.67,35.0,,si,0.25,,1.0,,,,0.0396,0.7354,0.2308,,,,,,,
248,chiller,2,ect_lwt,199.0,ton,3.02,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.0085,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.45580000000000004,1.4432,0.524962043,-0.011585950000000001,0.000493072,0.005651093,0.000392383,-0.000591177,,,,
248,chiller,2,ect_lwt,199.0,ton,3.02,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.0085,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8269000000000001,1.4205,1.058030871,0.038684099,0.00022360900000000002,-0.004072542,-9.150000000000002e-05,-0.00029623700000000003,,,,
249,chiller,2,ect_lwt,204.3,ton,3.02,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0088,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
249,chiller,2,ect_lwt,204.3,ton,3.02,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0088,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7028,1.4658,0.7385465250000001,-0.006782627,0.000500592,-0.00913804,0.000606154,-0.0005957260000000001,,,,
249,chiller,2,ect_lwt,204.3,ton,3.02,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0088,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8141,1.2238,1.063298172,0.036456307,0.000169289,-0.0043007620000000005,-7.04e-05,-0.00032822200000000003,,,,
250,chiller,2,ect_lwt,225.4,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0097,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
250,chiller,2,ect_lwt,225.4,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0097,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7015,1.469,0.729529243,-0.00599866,0.000472361,-0.009028692000000001,0.000609264,-0.000605368,,,,
250,chiller,2,ect_lwt,225.4,ton,2.84,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0097,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8144,1.2231,1.066926009,0.036132784,0.00018954800000000002,-0.004447783,-6.860000000000001e-05,-0.000326383,,,,
251,chiller,2,ect_lwt,232.5,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.01,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
251,chiller,2,ect_lwt,232.5,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.01,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.7063,1.629,0.192716473,-0.003052398,0.001665854,0.025411102,0.00015830500000000002,-0.001329014,,,,
251,chiller,2,ect_lwt,232.5,ton,3.0,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.01,0.0011,6.67,35.0,,si,4.44,23.89,10.0,51.67,0.40240000000000004,1.2269,-0.315044508,0.040528063,0.0024190030000000003,0.07929420100000001,-0.0012011440000000001,-0.001392964,,,,
252,chiller,2,ect_lwt,233.2,ton,3.0,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.01,0.0011,6.67,35.0,,si,0.23,,1.0,,,,0.0105,0.793,0.2036,,,,,,,
252,chiller,2,ect_lwt,233.2,ton,3.0,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.01,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.4466,1.4438,0.5212180080000001,-0.011013841,0.000480265,0.005350945,0.000392025,-0.0005347640000000001,,,,
252,chiller,2,ect_lwt,233.2,ton,3.0,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.01,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8235,1.4585,1.077166546,0.040464586000000004,0.00018544,-0.005088635,-7.400000000000001e-05,-0.000367666,,,,
253,chiller,2,ect_lwt,257.1,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0111,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
253,chiller,2,ect_lwt,257.1,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0111,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7149,1.4378,0.7566566330000001,-0.008009405,0.00039956000000000003,-0.00760701,0.000547823,-0.0005383930000000001,,,,
253,chiller,2,ect_lwt,257.1,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0111,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8126,1.2244,1.058536284,0.036315888000000004,0.00022952900000000002,-0.004026695,-7.33e-05,-0.00034255200000000004,,,,
254,chiller,2,ect_lwt,265.5,ton,2.9,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0114,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
254,chiller,2,ect_lwt,265.5,ton,2.9,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0114,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8064,1.4941,0.7952938340000001,0.000638911,0.0010426880000000002,-0.012764888,0.000697405,-0.0011297660000000001,,,,
254,chiller,2,ect_lwt,265.5,ton,2.9,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0114,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.7898000000000001,1.1891,1.0267035899999999,0.040057374,0.000424303,-0.0034612960000000004,-9.220000000000002e-05,-0.00033478100000000003,,,,
255,chiller,2,ect_lwt,266.6,ton,3.08,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.0114,0.0011,6.67,35.0,,si,0.25,,1.0,,,,0.0412,0.6871,0.2785,,,,,,,
255,chiller,2,ect_lwt,266.6,ton,3.08,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.0114,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.48510000000000003,1.4515,0.5687001540000001,-0.010952738,0.00045902000000000003,0.00169169,0.00045689200000000003,-0.0005427170000000001,,,,
255,chiller,2,ect_lwt,266.6,ton,3.08,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.0114,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8285,1.3879000000000001,1.015985028,0.038949166,0.00014311600000000002,-0.0015627430000000001,-0.00012512500000000002,-0.000303734,,,,
256,chiller,2,ect_lwt,285.2,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0123,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
256,chiller,2,ect_lwt,285.2,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0123,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7137,1.4406,0.7507052470000001,-0.008206735,0.00044872200000000003,-0.007424643000000001,0.0005488170000000001,-0.0005497400000000001,,,,
256,chiller,2,ect_lwt,285.2,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0123,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8126,1.2244,1.059725824,0.03699417,0.00018191800000000002,-0.004247772,-6.99e-05,-0.000343005,,,,
257,chiller,2,ect_lwt,297.8,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0128,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
257,chiller,2,ect_lwt,297.8,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0128,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8425,1.3727,0.023239063,0.049309801,-0.000638971,0.026396964000000002,0.000126837,-0.0016683310000000001,,,,
257,chiller,2,ect_lwt,297.8,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0128,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8526,1.1533,0.9560066680000001,0.034385238000000005,0.000652428,-0.002258693,-4.3e-05,-0.000360788,,,,
258,chiller,2,ect_lwt,300.0,ton,3.05,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.013000000000000001,0.0011,6.67,35.0,,si,0.24,,1.0,,,,0.0184,0.707,0.28340000000000004,,,,,,,
258,chiller,2,ect_lwt,300.0,ton,3.05,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.013000000000000001,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.4717,1.4406,0.5568296340000001,-0.010505391000000001,0.000417479,0.0025729660000000003,0.00043473100000000005,-0.000514453,,,,
258,chiller,2,ect_lwt,300.0,ton,3.05,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.013000000000000001,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8244,1.4133,1.036518639,0.039411079,0.000156668,-0.002148643,-0.00012116600000000001,-0.00033938800000000004,,,,
259,chiller,2,ect_lwt,303.8,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.013000000000000001,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
259,chiller,2,ect_lwt,303.8,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.013000000000000001,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7578,1.6362999999999999,0.958772905,-0.022162867000000003,0.0015913510000000002,-0.016624658,0.0007154720000000001,-0.0007694160000000001,,,,
259,chiller,2,ect_lwt,303.8,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.013000000000000001,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7549,1.3295,0.914768075,0.06501032500000001,-0.0009950220000000001,-0.002208592,-9.720000000000002e-05,-0.00043717100000000003,,,,
260,chiller,2,ect_lwt,313.7,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0135,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
260,chiller,2,ect_lwt,313.7,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0135,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7121000000000001,1.4414,0.749772253,-0.008303879,0.000427846,-0.007481557000000001,0.0005504090000000001,-0.0005383110000000001,,,,
260,chiller,2,ect_lwt,313.7,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0135,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8128000000000001,1.2253,1.060310351,0.036725304,0.00021404600000000002,-0.0042469890000000005,-6.960000000000001e-05,-0.00034610500000000003,,,,
261,chiller,2,ect_lwt,330.1,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0142,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
261,chiller,2,ect_lwt,330.1,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0142,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8469,1.3704,0.04852632,0.049481124,-0.0007723270000000001,0.022239466000000003,0.00018417700000000002,-0.0014540150000000001,,,,
261,chiller,2,ect_lwt,330.1,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0142,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8435,1.1502,0.9574807040000001,0.041801152,-0.000211804,-0.0028319490000000003,-5.4600000000000006e-05,-0.00024843500000000003,,,,
262,chiller,2,ect_lwt,336.5,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.014400000000000001,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
262,chiller,2,ect_lwt,336.5,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.014400000000000001,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7554000000000001,1.6307,0.9278916460000001,-0.018479234,0.001366683,-0.015973166,0.0007055270000000001,-0.000740793,,,,
262,chiller,2,ect_lwt,336.5,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.014400000000000001,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7589,1.3382,0.943053812,0.059989192000000004,-0.000731959,-0.0027056330000000003,-8.880000000000002e-05,-0.00043984300000000004,,,,
263,chiller,2,ect_lwt,337.6,ton,3.11,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.0145,0.0011,6.67,35.0,,si,0.25,,1.0,,,,0.0424,0.6928000000000001,0.2713,,,,,,,
263,chiller,2,ect_lwt,337.6,ton,3.11,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.0145,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.4817,1.4332,0.571075552,-0.012747272,0.00046370900000000003,0.003910632,0.00039794900000000003,-0.0005140510000000001,,,,
263,chiller,2,ect_lwt,337.6,ton,3.11,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.0145,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8250000000000001,1.4062000000000001,1.028810946,0.039869531,0.000188337,-0.002551893,-0.00010745600000000001,-0.000345938,,,,
264,chiller,2,ect_lwt,351.0,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0151,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
264,chiller,2,ect_lwt,351.0,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0151,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7108,1.4445999999999999,0.7487213110000001,-0.007572296,0.00038902800000000003,-0.007791491,0.0005581480000000001,-0.0005417950000000001,,,,
264,chiller,2,ect_lwt,351.0,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0151,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8126,1.2255,1.058222827,0.036877713,0.000217399,-0.0041283710000000005,-7.110000000000001e-05,-0.00035154900000000005,,,,
265,chiller,2,ect_lwt,359.9,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0155,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
265,chiller,2,ect_lwt,359.9,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0155,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8523000000000001,1.3687,0.163401494,0.044515974,-0.0008621670000000001,0.015789591000000002,0.00025546,-0.0011957930000000001,,,,
265,chiller,2,ect_lwt,359.9,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0155,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8477,1.1436,0.994857329,0.034888372,0.00013419000000000001,-0.0033033480000000002,-4.75e-05,-0.000254933,,,,
266,chiller,2,ect_lwt,367.2,ton,3.02,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.015700000000000002,0.0011,6.67,35.0,,si,0.25,,1.0,,,,0.0267,0.7053,0.2761,,,,,,,
266,chiller,2,ect_lwt,367.2,ton,3.02,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.015700000000000002,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.4877,1.4311,0.56142154,-0.011027504,0.00040889100000000004,0.0037044060000000004,0.000401924,-0.000505523,,,,
266,chiller,2,ect_lwt,367.2,ton,3.02,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.015700000000000002,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8238000000000001,1.4138,1.045383287,0.039526623000000004,0.00018703800000000002,-0.0029325730000000004,-0.00010676500000000001,-0.000349594,,,,
267,chiller,2,ect_lwt,371.0,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0159,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
267,chiller,2,ect_lwt,371.0,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0159,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.77,1.6421000000000001,0.940402433,-0.019523581,0.0015332560000000002,-0.017235972000000002,0.000732945,-0.0007555820000000001,,,,
267,chiller,2,ect_lwt,371.0,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0159,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7555000000000001,1.3223,0.934724705,0.063994851,-0.0010017440000000002,-0.00282993,-9.150000000000002e-05,-0.00043088,,,,
268,chiller,2,ect_lwt,373.1,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0161,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
268,chiller,2,ect_lwt,373.1,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0161,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7133,1.4389,0.753630699,-0.007958581000000001,0.00039503700000000005,-0.007608689,0.000549565,-0.000535785,,,,
268,chiller,2,ect_lwt,373.1,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0161,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8134,1.2253,1.057344643,0.036777003,0.000229029,-0.004075024,-7.13e-05,-0.000354232,,,,
269,chiller,2,ect_lwt,389.0,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.016800000000000002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
269,chiller,2,ect_lwt,389.0,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.016800000000000002,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8548,1.3679000000000001,0.25584399,0.038502835,-0.0007918280000000001,0.010916927,0.000309516,-0.000993322,,,,
269,chiller,2,ect_lwt,389.0,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.016800000000000002,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8473,1.1436,1.028620876,0.033333943000000005,0.000166594,-0.004550832,-3.41e-05,-0.000244181,,,,
270,chiller,2,ect_lwt,411.8,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0177,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
270,chiller,2,ect_lwt,411.8,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0177,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7126,1.4412,0.7492115490000001,-0.00703655,0.00036366100000000004,-0.007703443000000001,0.000554352,-0.0005478130000000001,,,,
270,chiller,2,ect_lwt,411.8,ton,2.87,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0177,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8130000000000001,1.2246000000000001,1.059299093,0.036175454,0.00024210100000000002,-0.0040652430000000005,-7.25e-05,-0.000343091,,,,
271,chiller,2,ect_lwt,416.4,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0179,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
271,chiller,2,ect_lwt,416.4,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0179,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7579,1.6305,0.9207662240000001,-0.013614766,0.0012117620000000001,-0.016862099000000002,0.000724743,-0.000795937,,,,
271,chiller,2,ect_lwt,416.4,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0179,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.757,1.3426,0.941623521,0.056268058,-0.0005700820000000001,-0.001826874,-0.000103269,-0.00041657,,,,
272,chiller,2,ect_lwt,433.6,ton,3.08,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-plr,quad,0.018600000000000002,0.0011,6.67,35.0,,si,0.17,,1.0,,,,0.049300000000000004,0.622,0.3275,,,,,,,
272,chiller,2,ect_lwt,433.6,ton,3.08,cop,scroll,air,,energyplus,0.15,0.25,1.0,eir-f-t,bi_quad,0.018600000000000002,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.46680000000000005,1.4382000000000001,0.543616117,-0.010832296,0.00041054700000000004,0.004221421,0.00040276200000000003,-0.000515618,,,,
272,chiller,2,ect_lwt,433.6,ton,3.08,cop,scroll,air,,energyplus,0.15,0.25,1.0,cap-f-t,bi_quad,0.018600000000000002,0.0011,6.67,35.0,,si,5.5600000000000005,4.44,10.0,46.11,0.8281000000000001,1.4128,1.042857525,0.039076964000000006,0.000187696,-0.003151725,-9.850000000000001e-05,-0.00033851400000000005,,,,
273,chiller,2,ect_lwt,447.7,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.019200000000000002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
273,chiller,2,ect_lwt,447.7,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.019200000000000002,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.743,1.6368,0.943362786,-0.015864839000000002,0.0012815160000000001,-0.017361047,0.000735463,-0.000827365,,,,
273,chiller,2,ect_lwt,447.7,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.019200000000000002,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7533000000000001,1.3527,0.931329802,0.058664458,-0.0006154,-0.0018056460000000002,-0.000104703,-0.00042571600000000003,,,,
274,chiller,2,ect_lwt,455.8,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0196,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
274,chiller,2,ect_lwt,455.8,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0196,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7112,1.4428,0.748194456,-0.00768818,0.000390126,-0.007685773000000001,0.000555349,-0.000537451,,,,
274,chiller,2,ect_lwt,455.8,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0196,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8133,1.2253,1.05890535,0.036795734000000004,0.00022098200000000002,-0.004165079,-7.02e-05,-0.000352143,,,,
275,chiller,2,ect_lwt,466.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0201,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
275,chiller,2,ect_lwt,466.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0201,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8291000000000001,1.3758,0.08013053,0.045947785000000005,-0.0009275510000000001,0.022684703,0.00017097,-0.001458668,,,,
275,chiller,2,ect_lwt,466.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0201,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8554,1.1453,0.969048883,0.033970062,0.00027229500000000003,-0.002766868,-4.3700000000000005e-05,-0.000241536,,,,
276,chiller,2,ect_lwt,479.0,ton,2.99,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0206,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
276,chiller,2,ect_lwt,479.0,ton,2.99,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0206,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.714,1.4393,0.7535352660000001,-0.008261587,0.00042613300000000003,-0.007505990000000001,0.00054822,-0.0005407270000000001,,,,
276,chiller,2,ect_lwt,479.0,ton,2.99,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0206,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8128000000000001,1.2247,1.057988218,0.036825802000000005,0.000212398,-0.004133291,-7.08e-05,-0.00034935200000000004,,,,
277,chiller,2,ect_lwt,507.8,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0218,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
277,chiller,2,ect_lwt,507.8,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0218,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7761,1.6386,0.9725812680000001,-0.019501209000000002,0.001686641,-0.018550112,0.000757339,-0.000871336,,,,
277,chiller,2,ect_lwt,507.8,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0218,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7495,1.3087,0.8854143870000001,0.06777973600000001,-0.001301284,-0.000988357,-0.000123842,-0.000364571,,,,
278,chiller,2,ect_lwt,535.1,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.023100000000000002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
278,chiller,2,ect_lwt,535.1,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.023100000000000002,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.861,1.3832,0.22489255300000002,0.022111374000000003,0.0011241180000000001,0.017420992,0.00024887,-0.0014237560000000002,,,,
278,chiller,2,ect_lwt,535.1,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.023100000000000002,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8529,1.1346,0.9925606650000001,0.037261697,-0.000337152,-0.003994072,-3.990000000000001e-05,-0.00014982800000000002,,,,
279,chiller,2,ect_lwt,538.0,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.023100000000000002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
279,chiller,2,ect_lwt,538.0,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.023100000000000002,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7346,1.6360999999999999,0.9901117330000001,-0.023292797,0.001443588,-0.017964445000000002,0.0007308260000000001,-0.000731028,,,,
279,chiller,2,ect_lwt,538.0,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.023100000000000002,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7518,1.3462,0.880903862,0.06644874,-0.000911249,-0.00092172,-0.00010997300000000001,-0.00047861500000000005,,,,
280,chiller,2,ect_lwt,539.1,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.023200000000000002,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
280,chiller,2,ect_lwt,539.1,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.023200000000000002,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7121000000000001,1.4415,0.7493308630000001,-0.007893448,0.000409722,-0.007576943,0.0005524130000000001,-0.000542328,,,,
280,chiller,2,ect_lwt,539.1,ton,2.93,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.023200000000000002,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8128000000000001,1.225,1.059587876,0.036795499,0.00021323700000000002,-0.0041976520000000005,-7.02e-05,-0.000348728,,,,
281,chiller,2,ect_lwt,585.5,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0251,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
281,chiller,2,ect_lwt,585.5,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0251,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7502000000000001,1.6352,0.9665861010000001,-0.018917749,0.001421624,-0.01795526,0.000739328,-0.0007994380000000001,,,,
281,chiller,2,ect_lwt,585.5,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0251,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.752,1.3393,0.8936659330000001,0.064265971,-0.000910788,-0.000976291,-0.000114795,-0.00043297500000000005,,,,
282,chiller,2,ect_lwt,601.9,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.025900000000000003,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
282,chiller,2,ect_lwt,601.9,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.025900000000000003,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8347,1.367,0.111289623,0.041372976000000006,-0.000715648,0.022373516000000003,0.000160476,-0.001399684,,,,
282,chiller,2,ect_lwt,601.9,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.025900000000000003,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8576,1.1407,0.966750473,0.034595941000000005,0.000124547,-0.0031339510000000003,-3.7000000000000005e-05,-0.000204543,,,,
283,chiller,2,ect_lwt,605.6,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0261,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
283,chiller,2,ect_lwt,605.6,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0261,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7112,1.4444,0.747842918,-0.007723331000000001,0.00040357200000000005,-0.007744418,0.000557609,-0.00054095,,,,
283,chiller,2,ect_lwt,605.6,ton,2.81,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0261,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8130000000000001,1.2247,1.057945689,0.036626356000000006,0.00022679200000000002,-0.004071379,-7.170000000000001e-05,-0.000350503,,,,
284,chiller,2,ect_lwt,633.4,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0273,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
284,chiller,2,ect_lwt,633.4,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0273,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.7125,1.441,0.751595427,-0.008303547,0.00042518700000000005,-0.007570571000000001,0.000551225,-0.000537218,,,,
284,chiller,2,ect_lwt,633.4,ton,2.96,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0273,0.0011,6.67,35.0,,si,4.44,23.89,10.0,46.11,0.8129000000000001,1.2249,1.057843817,0.03698067,0.000203994,-0.004144935000000001,-7.067500000000001e-05,-0.00035003400000000004,,,,
285,chiller,2,ect_lwt,662.9,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0284,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
285,chiller,2,ect_lwt,662.9,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0284,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7332000000000001,1.6277,0.9580188890000001,-0.018649294,0.00121803,-0.017160818,0.000718262,-0.0007345300000000001,,,,
285,chiller,2,ect_lwt,662.9,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0284,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7545000000000001,1.3621,0.9044202610000001,0.062056482,-0.000628698,-0.001289042,-0.00010369200000000001,-0.000488831,,,,
286,chiller,2,ect_lwt,681.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.029400000000000003,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
286,chiller,2,ect_lwt,681.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.029400000000000003,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8657,1.3705,0.22376964900000001,0.017912788000000002,0.0015112410000000002,0.019132824,0.000213749,-0.001442698,,,,
286,chiller,2,ect_lwt,681.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.029400000000000003,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8546,1.1289,0.9684665560000001,0.039027559,-0.000495812,-0.003459057,-4.31e-05,-0.000135994,,,,
287,chiller,2,ect_lwt,710.0,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.030500000000000003,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
287,chiller,2,ect_lwt,710.0,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.030500000000000003,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7643000000000001,1.6338,0.9810690580000001,-0.021489983,0.0016475480000000002,-0.018163177000000003,0.000743363,-0.000826312,,,,
287,chiller,2,ect_lwt,710.0,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.030500000000000003,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7533000000000001,1.32,0.872855672,0.067552862,-0.00119095,-0.000582771,-0.000121602,-0.000400584,,,,
288,chiller,2,ect_lwt,743.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.032,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
288,chiller,2,ect_lwt,743.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.032,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8785000000000001,1.3942,0.15601482700000002,0.014707968,0.002643106,0.023080337000000003,0.000193525,-0.0017368680000000001,,,,
288,chiller,2,ect_lwt,743.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.032,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.846,1.1228,0.947640428,0.042535826000000006,-0.000874553,-0.0030162360000000003,-5.480000000000001e-05,-9.1e-05,,,,
289,chiller,2,ect_lwt,753.3,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0323,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
289,chiller,2,ect_lwt,753.3,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0323,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7726000000000001,1.6331,0.960517103,-0.017737456000000002,0.0015925230000000002,-0.01801459,0.0007475320000000001,-0.000879986,,,,
289,chiller,2,ect_lwt,753.3,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0323,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7533000000000001,1.3218,0.8824124090000001,0.065178388,-0.001113358,-0.000593318,-0.000124175,-0.000374126,,,,
290,chiller,2,ect_lwt,801.6,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0345,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
290,chiller,2,ect_lwt,801.6,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0345,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8738,1.361,-0.30786572500000003,0.060725432,0.000999675,0.039193944,-1.08e-06,-0.002129077,,,,
290,chiller,2,ect_lwt,801.6,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0345,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8505,1.1188,0.7844608310000001,0.049696521,-0.0007704560000000001,0.006265147,-0.000158023,-0.00045027600000000005,,,,
291,chiller,2,ect_lwt,836.2,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0359,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
291,chiller,2,ect_lwt,836.2,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0359,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7552,1.6284,0.950151681,-0.016755328,0.001378055,-0.017425075,0.000731676,-0.0008235520000000001,,,,
291,chiller,2,ect_lwt,836.2,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0359,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.755,1.3429,0.8931333290000001,0.062349705000000005,-0.000823975,-0.000696186,-0.000117045,-0.000422964,,,,
292,chiller,2,ect_lwt,881.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.038,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
292,chiller,2,ect_lwt,881.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.038,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8624,1.371,0.133153232,0.035930274000000005,0.00034860500000000004,0.020837989,0.00019916600000000002,-0.0015131790000000001,,,,
292,chiller,2,ect_lwt,881.7,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.038,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8565,1.1327,0.995524834,0.034320462,-0.00015421300000000002,-0.004440335,-2.9100000000000003e-05,-0.000113639,,,,
293,chiller,2,ect_lwt,915.0,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0393,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
293,chiller,2,ect_lwt,915.0,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0393,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7436,1.6236000000000002,0.9466655780000001,-0.016095771000000002,0.001220622,-0.017166789000000002,0.000721574,-0.000781179,,,,
293,chiller,2,ect_lwt,915.0,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0393,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7572,1.3577,0.900268869,0.060564418,-0.0006154470000000001,-0.000769599,-0.000111292,-0.000464596,,,,
294,chiller,2,ect_lwt,943.4,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.040600000000000004,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
294,chiller,2,ect_lwt,943.4,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.040600000000000004,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8721,1.3794,0.121092694,0.03212553,0.0010019410000000001,0.021586421,0.000199795,-0.001584813,,,,
294,chiller,2,ect_lwt,943.4,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.040600000000000004,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8525,1.1289,0.979952514,0.035971568,-0.000324571,-0.003526257,-4.4200000000000004e-05,-0.00012067000000000001,,,,
295,chiller,2,ect_lwt,993.8,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0426,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
295,chiller,2,ect_lwt,993.8,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0426,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7305,1.6202,0.9462638950000001,-0.016190037,0.00108202,-0.016971948,0.0007127040000000001,-0.0007308550000000001,,,,
295,chiller,2,ect_lwt,993.8,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0426,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7588,1.3725,0.9060558460000001,0.05927937,-0.00043425500000000004,-0.0008732550000000001,-0.00010573200000000001,-0.0005040740000000001,,,,
296,chiller,2,ect_lwt,1010.2,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.043500000000000004,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
296,chiller,2,ect_lwt,1010.2,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.043500000000000004,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8764000000000001,1.3529,-0.22321032000000002,0.061201471,0.000417976,0.035334665,3.58e-05,-0.002023333,,,,
296,chiller,2,ect_lwt,1010.2,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.043500000000000004,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8567,1.1224,0.8343186210000001,0.040889784000000005,-0.000216335,0.005037138,-0.00014509600000000002,-0.000407475,,,,
297,chiller,2,ect_lwt,1076.1,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.046200000000000005,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
297,chiller,2,ect_lwt,1076.1,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.046200000000000005,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7341000000000001,1.635,0.99149944,-0.023570533,0.0014498830000000001,-0.017986197000000002,0.0007303460000000001,-0.000726761,,,,
297,chiller,2,ect_lwt,1076.1,ton,2.9,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.046200000000000005,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7523000000000001,1.3471,0.88047741,0.066753271,-0.000917941,-0.000935279,-0.000109493,-0.000482341,,,,
298,chiller,2,ect_lwt,1077.4,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.046400000000000004,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
298,chiller,2,ect_lwt,1077.4,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.046400000000000004,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8547,1.3653,0.12722504,0.043826004,-0.000494549,0.019424772,0.000211236,-0.001407533,,,,
298,chiller,2,ect_lwt,1077.4,ton,3.1,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.046400000000000004,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8578,1.138,1.007981891,0.03171807,0.00014978500000000002,-0.0045721,-2.55e-05,-0.000147039,,,,
299,chiller,2,ect_lwt,1123.6,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0482,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
299,chiller,2,ect_lwt,1123.6,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0482,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7428,1.6356000000000002,0.918488477,-0.025969487000000003,0.0017294020000000001,-0.013552159000000001,0.000685914,-0.0008120670000000001,,,,
299,chiller,2,ect_lwt,1123.6,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0482,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7519,1.3426,0.8910672660000001,0.065909352,-0.0009741960000000001,-0.001255569,-0.00011167200000000001,-0.00043424500000000004,,,,
300,chiller,2,ect_lwt,1138.7,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.049100000000000005,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
300,chiller,2,ect_lwt,1138.7,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.049100000000000005,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8744000000000001,1.345,0.01170028,0.051309634,-0.00037514700000000005,0.023109214000000003,0.00016037200000000002,-0.001428341,,,,
300,chiller,2,ect_lwt,1138.7,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.049100000000000005,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8612000000000001,1.1284,0.643789299,0.044127283,0.000371537,0.015046097000000001,-0.00025325500000000003,-0.000715779,,,,
301,chiller,2,ect_lwt,1170.7,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0502,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
301,chiller,2,ect_lwt,1170.7,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0502,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7501,1.6348,0.9677242030000001,-0.018774245000000002,0.0014189410000000002,-0.018065855000000002,0.00074094,-0.000801335,,,,
301,chiller,2,ect_lwt,1170.7,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0502,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.752,1.3396,0.892949207,0.064222005,-0.0009103,-0.000914912,-0.00011570100000000001,-0.000432577,,,,
302,chiller,2,ect_lwt,1248.4,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0536,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
302,chiller,2,ect_lwt,1248.4,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0536,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7411,1.6309,0.9617522340000001,-0.018761025,0.0013138210000000002,-0.017526968,0.000728048,-0.000765506,,,,
302,chiller,2,ect_lwt,1248.4,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0536,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7533000000000001,1.3515000000000001,0.899551002,0.063163553,-0.0007632720000000001,-0.0011664630000000002,-0.000108542,-0.00046332100000000005,,,,
303,chiller,2,ect_lwt,1325.8,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.056900000000000006,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
303,chiller,2,ect_lwt,1325.8,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.056900000000000006,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7332000000000001,1.6274000000000002,0.956167823,-0.019026851,0.001252807,-0.016983516,0.000717471,-0.0007448800000000001,,,,
303,chiller,2,ect_lwt,1325.8,ton,2.8,cop,scroll,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.056900000000000006,0.0011,6.67,35.0,,si,4.44,29.44,15.56,48.89,0.7545000000000001,1.3618999999999999,0.9061565540000001,0.062333077,-0.000650381,-0.001441633,-0.000102575,-0.00048358900000000003,,,,
304,chiller,2,ect_lwt,1348.0,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.058100000000000006,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
304,chiller,2,ect_lwt,1348.0,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.058100000000000006,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8756,1.3399,-0.049949249,0.039884428,0.0003767,0.028900073000000002,7.61e-05,-0.0013970130000000001,,,,
304,chiller,2,ect_lwt,1348.0,ton,3.0,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.058100000000000006,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8266,1.1233,0.032220362,0.07085034800000001,-0.00028468600000000003,0.045801236,-0.00064403,-0.001261153,,,,
