curve_number,eqp_type,source,model,ref_cap,ref_cap_unit,full_eff,full_eff_unit,compressor_type,condenser_type,compressor_speed,sim_engine,min_plr,min_unloading,max_plr,out_var,type,ref_evap_fluid_flow,ref_cond_fluid_flow,ref_lwt,ref_ect,ref_lct,units,x_min,y_min,x_max,y_max,out_min,out_max,coeff1,coeff2,coeff3,coeff4,coeff5,coeff6,coeff7,coeff8,coeff9,coeff10
305,chiller,2,ect_lwt,1499.5,ton,2.9,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0646,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
305,chiller,2,ect_lwt,1499.5,ton,2.9,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0646,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.877,1.3938000000000001,0.18478123,0.04185572,0.000565604,0.015686389000000002,0.00028569500000000004,-0.0016265070000000001,,,,
305,chiller,2,ect_lwt,1499.5,ton,2.9,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0646,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.7455,1.1237,-0.297329434,0.058213403000000004,-0.000556645,0.068741933,-0.001038754,-0.0007884190000000001,,,,
306,chiller,2,ect_lwt,1609.4,ton,2.9,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-plr,quad,0.0693,0.0011,6.67,35.0,,si,0.15,,1.0,,,,0.0,1.0,0.0,,,,,,,
306,chiller,2,ect_lwt,1609.4,ton,2.9,cop,screw,air,,energyplus,0.1,0.1,1.15,eir-f-t,bi_quad,0.0693,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.8809,1.3909,0.089134815,0.028073448,0.001690992,0.023056153000000003,0.00016638000000000002,-0.001502323,,,,
306,chiller,2,ect_lwt,1609.4,ton,2.9,cop,screw,air,,energyplus,0.1,0.1,1.15,cap-f-t,bi_quad,0.0693,0.0011,6.67,35.0,,si,4.44,29.44,10.0,46.11,0.7513000000000001,1.1148,-0.347942648,0.06373881,-0.0007955050000000001,0.07127414600000001,-0.001066003,-0.0009234590000000001,,,,
307,chiller,1,ect_lwt,163.5,ton,4.828,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.031107883000000003,0.031107883000000003,6.666666667,29.44444444,34.85,si,4.44,12.78,10.0,37.78,0.59,1.29,-0.07826743900000001,0.175067828,-0.008410169,0.007604715000000001,0.0005404450000000001,-0.00203537,0.0,0.0,0.0,0.0
307,chiller,1,ect_lwt,163.5,ton,4.828,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.031107883000000003,0.031107883000000003,6.666666667,29.44444444,34.85,si,4.44,12.78,10.0,37.78,0.84,1.25,1.2575747590000002,-0.031281323,0.0035678290000000002,-0.00463994,-0.00015898100000000001,0.00035015400000000004,0.0,0.0,0.0,0.0
307,chiller,1,ect_lwt,163.5,ton,4.828,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.031107883000000003,0.031107883000000003,6.666666667,29.44444444,34.85,si,0.2,,1.0,,0.21,1.0,0.08569821200000001,0.70765855,0.20123085400000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0
308,chiller,1,ect_lwt,199.8,ton,5.372,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.035637759000000005,0.035637759000000005,6.666666667,29.4,34.97777778,si,4.4,12.8,10.0,37.8,0.61,1.44,-0.067071026322629,0.171422296633215,-0.008187516840878001,0.007848872101088,0.000535349269676,-0.002033535751984,0.0,0.0,0.0,0.0
308,chiller,1,ect_lwt,199.8,ton,5.372,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.035637759000000005,0.035637759000000005,6.666666667,29.4,34.97777778,si,4.4,12.8,10.0,37.8,0.81,1.25,1.266095360985438,-0.033409790045043006,0.003709765376433,-0.004764441554454,-0.00015667136697700002,0.000350579667149,0.0,0.0,0.0,0.0
308,chiller,1,ect_lwt,199.8,ton,5.372,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.035637759000000005,0.035637759000000005,6.666666667,29.4,34.97777778,si,0.200585651537335,,1.0,,0.22,1.0,0.08888029829255001,0.688332820972957,0.21529250640632802,0.0,0.0,0.0,0.0,0.0,0.0,0.0
309,chiller,1,ect_lwt,206.3,ton,5.624,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.036558876000000004,0.036558876000000004,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,37.8,0.64,1.45,0.740541490804273,-0.064686413428958,0.008363617664114,0.004062617539937001,0.0007280714202700001,-0.002170528180588,0.0,0.0,0.0,0.0
309,chiller,1,ect_lwt,206.3,ton,5.624,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.036558876000000004,0.036558876000000004,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,37.8,0.81,1.22,0.9893727440400181,0.039658471424886,-0.0009075432629670001,-0.0038409436492320005,-0.000153322507408,0.000160060993151,0.0,0.0,0.0,0.0
309,chiller,1,ect_lwt,206.3,ton,5.624,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.036558876000000004,0.036558876000000004,6.666666667,29.4,34.97222222,si,0.200716845878136,,1.0,,0.21,1.0,0.08511778690121401,0.7262147700665891,0.18477730670306,0.0,0.0,0.0,0.0,0.0,0.0,0.0
310,chiller,1,ect_lwt,240.1,ton,5.146,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.043045179,0.043045179,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,37.8,0.5700000000000001,1.44,0.8157317133160931,-0.047956999978054006,0.002517117240993,-0.005660717000850001,0.0007649428419340001,-0.00044494849476200006,0.0,0.0,0.0,0.0
310,chiller,1,ect_lwt,240.1,ton,5.146,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.043045179,0.043045179,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,37.8,0.8,1.25,0.9364852211333021,0.038010901694765,-0.00027996903004800003,0.001280447815,-0.00025104316856,8.009079175203188e-07,0.0,0.0,0.0,0.0
310,chiller,1,ect_lwt,240.1,ton,5.146,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.043045179,0.043045179,6.666666667,29.4,34.97222222,si,0.200863930885529,,1.0,,0.23,1.0,0.102165484066812,0.695712735234503,0.19748611130871302,0.0,0.0,0.0,0.0,0.0,0.0,0.0
311,chiller,1,ect_lwt,181.9,ton,5.463,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.032669365,0.032669365,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,37.8,0.5700000000000001,1.44,0.5078414912478281,-0.002454755207449,0.000675763709518,0.0062150265924330005,0.0006230357927930001,-0.001232788522085,0.0,0.0,0.0,0.0
311,chiller,1,ect_lwt,181.9,ton,5.463,cop,screw,water,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.032669365,0.032669365,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,37.8,0.8200000000000001,1.24,0.9027139630663331,-0.037448516069065005,0.0011877234363100002,0.019573939362032,-0.0007235966179980001,0.001832984337455,0.0,0.0,0.0,0.0
311,chiller,1,ect_lwt,181.9,ton,5.463,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.032669365,0.032669365,6.666666667,29.4,34.97222222,si,0.20072426280393102,,1.0,,0.33,1.0,0.22696619948168703,0.49590642868794804,0.282803606002276,0.0,0.0,0.0,0.0,0.0,0.0,0.0
312,chiller,1,ect_lwt,310.0,ton,5.735,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.055710536000000005,0.055710536000000005,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,37.8,0.63,1.43,0.502723391358481,-0.024148502468897003,0.002531955839823,0.017587497388931003,0.00043988941877100003,-0.0017065478840910002,0.0,0.0,0.0,0.0
312,chiller,1,ect_lwt,310.0,ton,5.735,cop,screw,water,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.055710536000000005,0.055710536000000005,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,37.8,0.8300000000000001,1.08,0.8657827546791441,-0.047750776486049,0.005642728790663001,0.029017083744589,-0.0006471674202770001,-0.000455216594876,0.0,0.0,0.0,0.0
312,chiller,1,ect_lwt,310.0,ton,5.735,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.055710536000000005,0.055710536000000005,6.666666667,29.4,34.97222222,si,0.17356173238526101,,1.0,,0.32,1.0,0.206407129981198,0.605294251187479,0.19203069323013203,0.0,0.0,0.0,0.0,0.0,0.0,0.0
313,chiller,1,ect_lwt,258.7,ton,5.205,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.046740372,0.046740372,6.666666667,29.44444444,34.97222222,si,6.67,12.78,10.0,35.0,0.64,1.2,0.5648290650000001,0.0,0.000602798,0.005846292,0.000594179,-0.0014330270000000001,0.0,0.0,0.0,0.0
313,chiller,1,ect_lwt,258.7,ton,5.205,cop,screw,water,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.046740372,0.046740372,6.666666667,29.44444444,34.97222222,si,6.67,12.78,10.0,35.0,0.9400000000000001,1.16,0.526919804,0.0,0.004112416000000001,0.036323526,-0.000704403,-0.000778527,0.0,0.0,0.0,0.0
313,chiller,1,ect_lwt,258.7,ton,5.205,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.046740372,0.046740372,6.666666667,29.44444444,34.97222222,si,0.2,,1.0,,0.38,1.0,0.26341428100000003,0.42988386700000003,0.32758860300000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0
314,chiller,1,ect_lwt,202.9,ton,5.741,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.036060463,0.036060463,6.666666667,29.44444444,34.97222222,si,6.67,12.78,10.0,37.78,0.58,1.35,0.461921607,0.0,0.000827565,0.008298848000000001,0.00065248,-0.0015597030000000002,0.0,0.0,0.0,0.0
314,chiller,1,ect_lwt,202.9,ton,5.741,cop,screw,water,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.036060463,0.036060463,6.666666667,29.44444444,34.97222222,si,6.67,12.78,10.0,37.78,0.89,1.17,0.6126815910000001,0.0,0.00202603,0.031115207000000002,-0.000713414,0.000101014,0.0,0.0,0.0,0.0
314,chiller,1,ect_lwt,202.9,ton,5.741,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.036060463,0.036060463,6.666666667,29.44444444,34.97222222,si,0.2,,1.0,,0.31,1.0,0.116551366,0.934719939,-0.049921311,0.0,0.0,0.0,0.0,0.0,0.0,0.0
315,chiller,1,ect_lwt,69.63,ton,4.675,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.012841378,0.012841378,6.666666667,29.4,35.01111111,si,5.6,18.9,10.0,48.9,0.6900000000000001,2.1,0.726970642060841,0.00119056981606,0.000784394915328,-0.009306150977092,0.0009157430241360001,-0.001510219145096,0.0,0.0,0.0,0.0
315,chiller,1,ect_lwt,69.63,ton,4.675,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.012841378,0.012841378,6.666666667,29.4,35.01111111,si,5.6,18.9,10.0,48.9,0.71,1.23,1.075226298165192,0.03857324394262,0.000390708918404,-0.008444844073288,-3.1273360536685254e-05,-0.00038273457317100005,0.0,0.0,0.0,0.0
315,chiller,1,ect_lwt,69.63,ton,4.675,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,0.012841378,0.012841378,6.666666667,29.4,35.01111111,si,0.29898989898989903,,1.0,,0.26,1.0,-0.011134528361704001,0.95395779997673,0.048927414179526,0.0,0.0,0.0,0.0,0.0,0.0,0.0
316,chiller,1,ect_lwt,62.12,ton,4.65,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.01146412,0.01146412,6.666666667,29.4,35.01111111,si,5.6,18.9,10.0,48.9,0.66,2.02,0.642383777214049,-0.009105168674685,0.0006782940979630001,-0.00047896000575300003,0.000724205175173,-0.0011805503537170002,0.0,0.0,0.0,0.0
316,chiller,1,ect_lwt,62.12,ton,4.65,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.01146412,0.01146412,6.666666667,29.4,35.01111111,si,5.6,18.9,10.0,48.9,0.72,1.23,1.067258097803175,0.038399709005505,0.000414539035425,-0.008305816780233,-2.8845879364097163e-05,-0.00037241586472700004,0.0,0.0,0.0,0.0
316,chiller,1,ect_lwt,62.12,ton,4.65,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,0.01146412,0.01146412,6.666666667,29.4,35.01111111,si,0.29878048780487804,,1.0,,0.25,1.0,-0.013452912462482002,0.9408320144656471,0.067963658689887,0.0,0.0,0.0,0.0,0.0,0.0,0.0
317,chiller,1,ect_lwt,49.54,ton,4.681,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.009136722,0.009136722,6.666666667,29.4,35.00555556,si,5.6,18.9,10.0,48.9,0.67,2.02,0.6388051982674291,-0.006469335962471,0.0007882769237280001,-0.0012268783117360001,0.0007484577853390001,-0.001281309139691,0.0,0.0,0.0,0.0
317,chiller,1,ect_lwt,49.54,ton,4.681,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.009136722,0.009136722,6.666666667,29.4,35.00555556,si,5.6,18.9,10.0,48.9,0.72,1.22,1.056994723838911,0.035747187802109004,0.00046892563446400003,-0.007286561555406,-4.382329402675707e-05,-0.00032592295992500003,0.0,0.0,0.0,0.0
317,chiller,1,ect_lwt,49.54,ton,4.681,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,0.009136722,0.009136722,6.666666667,29.4,35.00555556,si,0.298701298701298,,1.0,,0.25,1.0,0.003924440625506001,0.9038184858766891,0.08712630687706001,0.0,0.0,0.0,0.0,0.0,0.0,0.0
318,chiller,1,ect_lwt,43.46,ton,4.684,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.007999206,0.007999206,6.666666667,29.4,35.01666667,si,5.6,20.0,10.0,48.9,0.66,2.03,0.615158301353889,-0.006951295915196,0.000821355904946,0.0006538064188180001,0.0007363804900900001,-0.001361254413629,0.0,0.0,0.0,0.0
318,chiller,1,ect_lwt,43.46,ton,4.684,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.007999206,0.007999206,6.666666667,29.4,35.01666667,si,5.6,20.0,10.0,48.9,0.72,1.22,1.05319678082117,0.035428310820570005,0.000421172300878,-0.007234306847319001,-4.6269593606009e-05,-0.000291112607773,0.0,0.0,0.0,0.0
318,chiller,1,ect_lwt,43.46,ton,4.684,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,0.007999206,0.007999206,6.666666667,29.4,35.01666667,si,0.29885057471264304,,1.0,,0.26,1.0,0.013835485360703,0.8805558745735831,0.09832678467156301,0.0,0.0,0.0,0.0,0.0,0.0,0.0
319,chiller,1,ect_lwt,31.48,ton,4.737,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-t,bi_quad,0.0057954650000000005,0.0057954650000000005,6.666666667,29.4,35.0,si,5.6,18.3,10.0,46.1,0.65,1.83,0.606094097554718,-0.011686150291071002,0.000674936097358,0.003062466575235,0.0006594764105650001,-0.0011278618191020002,0.0,0.0,0.0,0.0
319,chiller,1,ect_lwt,31.48,ton,4.737,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,cap-f-t,bi_quad,0.0057954650000000005,0.0057954650000000005,6.666666667,29.4,35.0,si,5.6,18.3,10.0,46.1,0.76,1.23,1.023637096896828,0.039499135700600006,0.00039535071124400004,-0.006621253190159,-4.1964819185743945e-05,-0.000384626672171,0.0,0.0,0.0,0.0
319,chiller,1,ect_lwt,31.48,ton,4.737,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-plr,quad,0.0057954650000000005,0.0057954650000000005,6.666666667,29.4,35.0,si,0.598290598290598,,1.0,,0.55,1.0,-0.10065029307671,1.099484764161314,0.0010191864162430002,0.0,0.0,0.0,0.0,0.0,0.0,0.0
320,chiller,1,ect_lwt,21.7,ton,4.642,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-t,bi_quad,0.004006227,0.004006227,6.666666667,29.4,35.0,si,5.6,18.3,10.0,46.1,0.64,1.82,0.6180096146128401,-0.026432181026734003,0.001399234793333,0.0058838370814090005,0.0006219764174780001,-0.0011111712459820002,0.0,0.0,0.0,0.0
320,chiller,1,ect_lwt,21.7,ton,4.642,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,cap-f-t,bi_quad,0.004006227,0.004006227,6.666666667,29.4,35.0,si,5.6,18.3,10.0,46.1,0.77,1.23,1.021090788557115,0.040496826051951006,0.00030988615380900004,-0.006836334681243001,-3.9798347849905205e-05,-0.00035460065127200003,0.0,0.0,0.0,0.0
320,chiller,1,ect_lwt,21.7,ton,4.642,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-plr,quad,0.004006227,0.004006227,6.666666667,29.4,35.0,si,0.5966850828729281,,1.0,,0.55,1.0,-0.077244898946287,1.065397597868921,0.011911127823902001,0.0,0.0,0.0,0.0,0.0,0.0,0.0
321,chiller,1,ect_lwt,209.3,ton,4.575,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.038129822,0.038129822,6.666666667,29.44444444,35.0,si,4.44,12.78,10.0,37.78,0.72,1.28,0.7465519610000001,-0.009440362,0.00056567,0.002022931,0.000408593,-0.0006139450000000001,0.0,0.0,0.0,0.0
321,chiller,1,ect_lwt,209.3,ton,4.575,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.038129822,0.038129822,6.666666667,29.44444444,35.0,si,4.44,12.78,10.0,37.78,0.84,1.23,0.9921700370000001,0.028522584,7.924370000000001e-05,-0.0031624860000000004,-0.000136066,0.000149047,0.0,0.0,0.0,0.0
321,chiller,1,ect_lwt,209.3,ton,4.575,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.038129822,0.038129822,6.666666667,29.44444444,35.0,si,0.2,,1.0,,0.22,1.0,0.14271899500000002,0.480370783,0.36319261900000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0
322,chiller,1,ect_lwt,145.0,ton,4.615,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.026921848,0.026921848,6.666666667,29.4,35.0,si,4.4,12.8,10.0,37.8,0.6900000000000001,1.3,0.713562776043379,-0.004515606536383001,0.000149296331452,0.002459361019891,0.00042349837894600003,-0.000634362754596,0.0,0.0,0.0,0.0
322,chiller,1,ect_lwt,145.0,ton,4.615,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.026921848,0.026921848,6.666666667,29.4,35.0,si,4.4,12.8,10.0,37.8,0.84,1.24,1.005983645649447,0.02877371949853,0.00019177942743900002,-0.003611366940581,-0.00013426819731400001,0.000105451975996,0.0,0.0,0.0,0.0
322,chiller,1,ect_lwt,145.0,ton,4.615,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.026921848,0.026921848,6.666666667,29.4,35.0,si,0.19971570717839301,,1.0,,0.21,1.0,0.128147623647053,0.515896987815452,0.347107801940826,0.0,0.0,0.0,0.0,0.0,0.0,0.0
323,chiller,1,ect_lwt,49.47,ton,4.676,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,,,6.666666667,29.44444444,35.0,si,5.5600000000000005,21.11,12.78,46.11,0.68,1.83,0.65039723,-0.010669957,0.0007010660000000001,-0.0009450680000000001,0.0007209930000000001,-0.001078146,0.0,0.0,0.0,0.0
323,chiller,1,ect_lwt,49.47,ton,4.676,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,,,6.666666667,29.44444444,35.0,si,5.5600000000000005,21.11,12.78,46.11,0.76,1.13,1.031554022,0.038322506,0.000286596,-0.006479126,-5.01587e-05,-0.000338728,0.0,0.0,0.0,0.0
323,chiller,1,ect_lwt,49.47,ton,4.676,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,,,6.666666667,29.44444444,35.0,si,0.30000000000000004,,1.0,,0.26,1.0,0.006361491,0.8893788010000001,0.097956916,0.0,0.0,0.0,0.0,0.0,0.0,0.0
324,chiller,1,ect_lwt,69.63,ton,4.675,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,,,6.666666667,29.44444444,35.01111111,si,5.5600000000000005,21.11,12.78,46.11,0.71,1.88,0.729755012,-0.000830771,0.000821282,-0.008616344,0.000884277,-0.001416029,0.0,0.0,0.0,0.0
324,chiller,1,ect_lwt,69.63,ton,4.675,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,,,6.666666667,29.44444444,35.01111111,si,5.5600000000000005,21.11,12.78,46.11,0.75,1.29,1.080847123,0.038374469,0.000353457,-0.008598654,-2.9716200000000005e-05,-0.00037705800000000005,0.0,0.0,0.0,0.0
324,chiller,1,ect_lwt,69.63,ton,4.675,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,,,6.666666667,29.44444444,35.01111111,si,0.30000000000000004,,1.0,,0.26,1.0,-0.010165704000000001,0.954039127,0.047046316000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0
325,chiller,1,ect_lwt,62.12,ton,4.65,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,,,6.666666667,29.44444444,35.01111111,si,5.5600000000000005,21.11,12.78,46.11,0.68,1.82,0.642834957,-0.010803664000000001,0.0007107140000000001,0.00023986700000000003,0.000693386,-0.0010941710000000001,0.0,0.0,0.0,0.0
325,chiller,1,ect_lwt,62.12,ton,4.65,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,,,6.666666667,29.44444444,35.01111111,si,5.5600000000000005,21.11,12.78,46.11,0.76,1.29,1.069720332,0.039075187000000004,0.00032610500000000004,-0.008464407,-2.6100400000000005e-05,-0.000372066,0.0,0.0,0.0,0.0
325,chiller,1,ect_lwt,62.12,ton,4.65,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,,,6.666666667,29.44444444,35.01111111,si,0.30000000000000004,,1.0,,0.26,1.0,-0.011899582,0.939895918,0.06705521,0.0,0.0,0.0,0.0,0.0,0.0,0.0
326,chiller,1,ect_lwt,43.46,ton,4.684,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,,,6.666666667,29.44444444,35.01666667,si,5.5600000000000005,21.11,15.56,46.11,0.67,1.8399999999999999,0.6209332550000001,-0.011538418,0.000705305,0.0010655270000000001,0.000695573,-0.001091877,0.0,0.0,0.0,0.0
326,chiller,1,ect_lwt,43.46,ton,4.684,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,,,6.666666667,29.44444444,35.01666667,si,5.5600000000000005,21.11,15.56,46.11,0.76,1.34,1.04180365,0.037764021,0.00024253200000000003,-0.006671623000000001,-5.377880000000001e-05,-0.000311532,0.0,0.0,0.0,0.0
326,chiller,1,ect_lwt,43.46,ton,4.684,cop,scroll,hr_scroll,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,quad,,,6.666666667,29.44444444,35.01666667,si,0.30000000000000004,,1.0,,0.26,1.0,0.01580873,0.8732522060000001,0.103979156,0.0,0.0,0.0,0.0,0.0,0.0,0.0
327,chiller,1,ect_lwt,80.63,ton,5.064,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.014785187000000002,0.014785187000000002,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,37.8,0.5700000000000001,1.45,0.6496224915354251,-0.00582799845607,-0.000254070691519,-0.0036361141268870002,0.000733910208948,-0.000528157075863,0.0,0.0,0.0,0.0
327,chiller,1,ect_lwt,80.63,ton,5.064,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.014785187000000002,0.014785187000000002,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,37.8,0.81,1.26,1.018179630482386,0.025893736726382004,0.0005842184263390001,-0.0019461674592310002,-0.00019026885905100001,2.4072827227224772e-05,0.0,0.0,0.0,0.0
327,chiller,1,ect_lwt,80.63,ton,5.064,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.014785187000000002,0.014785187000000002,6.666666667,29.4,34.98333333,si,0.20042643923240902,,1.0,,0.22,1.0,0.102309719144464,0.6589497643138901,0.22765687345732402,0.0,0.0,0.0,0.0,0.0,0.0,0.0
328,chiller,1,ect_lwt,31.48,ton,4.737,cop,scroll,hr_scroll,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-t,bi_quad,,,6.666666667,29.44444444,35.0,si,5.5600000000000005,21.11,12.78,46.11,0.67,1.83,0.639359874,-0.009526136000000001,0.000673511,0.00042059,0.000700937,-0.001169061,0.0,0.0,0.0,0.0
328,chiller,1,ect_lwt,31.48,ton,4.737,cop,scroll,hr_scroll,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,cap-f-t,bi_quad,,,6.666666667,29.44444444,35.0,si,5.5600000000000005,21.11,12.78,46.11,0.76,1.29,1.0316535,0.038559514,0.000428493,-0.006640017000000001,-4.2652000000000004e-05,-0.00038390200000000004,0.0,0.0,0.0,0.0
328,chiller,1,ect_lwt,31.48,ton,4.737,cop,scroll,hr_scroll,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-plr,quad,,,6.666666667,29.44444444,35.0,si,0.6000000000000001,,1.0,,0.55,1.0,-0.100937919,1.100857107,8.988090000000001e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0
329,chiller,1,ect_lwt,21.7,ton,4.642,cop,scroll,hr_scroll,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-t,bi_quad,,,6.666666667,29.44444444,35.0,si,5.5600000000000005,21.11,12.78,46.11,0.65,1.82,0.612758902,-0.014561925000000002,0.000696774,0.0033287530000000003,0.0006526230000000001,-0.0010960260000000002,0.0,0.0,0.0,0.0
329,chiller,1,ect_lwt,21.7,ton,4.642,cop,scroll,hr_scroll,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,cap-f-t,bi_quad,,,6.666666667,29.44444444,35.0,si,5.5600000000000005,21.11,12.78,46.11,0.77,1.3,1.026555836,0.039505583000000004,0.000415652,-0.006811248000000001,-3.7723200000000005e-05,-0.000381363,0.0,0.0,0.0,0.0
329,chiller,1,ect_lwt,21.7,ton,4.642,cop,scroll,hr_scroll,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-plr,quad,,,6.666666667,29.44444444,35.0,si,0.6000000000000001,,1.0,,0.55,1.0,-0.086865366,1.086950708,-8.759040000000001e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0
330,chiller,1,ect_lwt,77.78,ton,4.781,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.014443869000000002,0.014443869000000002,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,35.0,0.55,1.29,0.552304532225062,-0.008018179479294,0.00027277267335200004,0.0073822652052580005,0.000519481842844,-0.0008775035909380001,0.0,0.0,0.0,0.0
330,chiller,1,ect_lwt,77.78,ton,4.781,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.014443869000000002,0.014443869000000002,6.666666667,29.4,34.97222222,si,4.4,12.8,10.0,35.0,0.86,1.26,1.039253257206431,0.023476039284979003,0.0004937860204440001,-0.002998832675196,-0.00018577537535000003,0.000175576149916,0.0,0.0,0.0,0.0
330,chiller,1,ect_lwt,77.78,ton,4.781,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.014443869000000002,0.014443869000000002,6.666666667,29.4,34.97222222,si,0.20051413881748,,1.0,,0.24,1.0,0.10564217684013001,0.670556053675283,0.21646927820633202,0.0,0.0,0.0,0.0,0.0,0.0,0.0
331,chiller,1,ect_lwt,102.5,ton,4.789,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.018937784000000003,0.018937784000000003,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,35.0,0.56,1.29,0.42908450827669403,0.009149796429554,-0.000332147754822,0.011806542508717,0.00047297701931,-0.0011397613553000001,0.0,0.0,0.0,0.0
331,chiller,1,ect_lwt,102.5,ton,4.789,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.018937784000000003,0.018937784000000003,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,35.0,0.86,1.25,0.6319145183296621,0.08420011178768001,-0.001992351939346,0.009309141583283,-0.00027487330922700004,-0.0006396002693270001,0.0,0.0,0.0,0.0
331,chiller,1,ect_lwt,102.5,ton,4.789,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.018937784000000003,0.018937784000000003,6.666666667,29.4,34.98333333,si,0.200567644276253,,1.0,,0.21,1.0,0.012588551245409,0.9510941400133911,0.025031636335242,0.0,0.0,0.0,0.0,0.0,0.0,0.0
332,chiller,1,ect_lwt,108.5,ton,5.149,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.019811583,0.019811583,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,37.8,0.59,1.46,0.6855771959737731,-0.013966697794123002,0.000575637122865,-0.004728506596756,0.000800059580657,-0.0007116864513080001,0.0,0.0,0.0,0.0
332,chiller,1,ect_lwt,108.5,ton,5.149,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.019811583,0.019811583,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,37.8,0.8200000000000001,1.26,1.021311699335123,0.026995202128279,0.000423768348895,-0.003393718138252,-0.000155905718788,8.275825974599054e-05,0.0,0.0,0.0,0.0
332,chiller,1,ect_lwt,108.5,ton,5.149,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.019811583,0.019811583,6.666666667,29.4,34.98333333,si,0.20057581573896302,,1.0,,0.21,1.0,0.06359559371335201,0.760926059407745,0.163132173257882,0.0,0.0,0.0,0.0,0.0,0.0,0.0
333,chiller,1,ect_lwt,127.6,ton,4.882,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.023052527,0.023052527,6.666666667,29.4,34.98888889,si,4.4,12.8,10.0,35.0,0.56,1.29,0.552573068983634,-0.008942507903705,0.0005285053630770001,0.0071706434901130005,0.0005406683156450001,-0.0009752433222080001,0.0,0.0,0.0,0.0
333,chiller,1,ect_lwt,127.6,ton,4.882,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.023052527,0.023052527,6.666666667,29.4,34.98888889,si,4.4,12.8,10.0,35.0,0.86,1.25,1.031733276500056,0.024531008647790002,0.00040248049358900006,-0.003557553578714,-0.000163226955245,0.00018390731632300002,0.0,0.0,0.0,0.0
333,chiller,1,ect_lwt,127.6,ton,4.882,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.023052527,0.023052527,6.666666667,29.4,34.98888889,si,0.200626959247648,,1.0,,0.23,1.0,0.049862048784180005,0.861418425724721,0.082565213686055,0.0,0.0,0.0,0.0,0.0,0.0,0.0
334,chiller,1,ect_lwt,133.3,ton,5.261,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.02382412,0.02382412,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,37.8,0.61,1.46,0.718239033993599,-0.010756222357898,0.000734228029547,-0.008209075481927001,0.0008755431198360001,-0.000968300376982,0.0,0.0,0.0,0.0
334,chiller,1,ect_lwt,133.3,ton,5.261,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.02382412,0.02382412,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,37.8,0.81,1.26,1.002510162499333,0.026732512669816,0.000589056257856,-0.0014627975905810002,-0.00019174033809100002,1.478585477468728e-05,0.0,0.0,0.0,0.0
334,chiller,1,ect_lwt,133.3,ton,5.261,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.02382412,0.02382412,6.666666667,29.4,34.98333333,si,0.200680272108843,,1.0,,0.24,1.0,0.07226234767132,0.7798793235104131,0.143455131664795,0.0,0.0,0.0,0.0,0.0,0.0,0.0
335,chiller,1,ect_lwt,145.4,ton,4.784,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.026849926000000003,0.026849926000000003,6.666666667,29.4,34.98888889,si,4.4,12.8,10.0,35.0,0.56,1.29,0.556952179126857,-0.009663405000941,0.00045443630191400005,0.007714724416131,0.0005137041318840001,-0.0009176196246760001,0.0,0.0,0.0,0.0
335,chiller,1,ect_lwt,145.4,ton,4.784,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.026849926000000003,0.026849926000000003,6.666666667,29.4,34.98888889,si,4.4,12.8,10.0,35.0,0.86,1.25,1.021046942176472,0.025261732034333,0.000416776743814,-0.003158027889419,-0.00016436159844400002,0.00015287131346000002,0.0,0.0,0.0,0.0
335,chiller,1,ect_lwt,145.4,ton,4.784,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.026849926000000003,0.026849926000000003,6.666666667,29.4,34.98888889,si,0.200712589073634,,1.0,,0.23,1.0,0.0023707082011120003,1.021354838149453,-0.032685213323283,0.0,0.0,0.0,0.0,0.0,0.0,0.0
336,chiller,1,ect_lwt,164.6,ton,5.169,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.030237238000000003,0.030237238000000003,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,37.8,0.62,1.44,0.66116365979874,-0.062777720129379,0.008078467297830001,0.009750092350031,0.000620983054071,-0.002156465590841,0.0,0.0,0.0,0.0
336,chiller,1,ect_lwt,164.6,ton,5.169,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.030237238000000003,0.030237238000000003,6.666666667,29.4,34.98333333,si,4.4,12.8,10.0,37.8,0.8,1.19,0.9736866700939971,0.043351073353033,-0.0018473403510060001,-0.0029583215547220004,-0.00020208738627400003,0.000419048854658,0.0,0.0,0.0,0.0
336,chiller,1,ect_lwt,164.6,ton,5.169,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,quad,0.030237238000000003,0.030237238000000003,6.666666667,29.4,34.98333333,si,0.200738916256157,,1.0,,0.2,1.0,0.09429534119849901,0.712166862719522,0.187793520768331,0.0,0.0,0.0,0.0,0.0,0.0,0.0
337,chiller,2,lct_lwt,247.0,ton,5.57,cop,centrifugal,water,variable,energyplus,0.18,0.18,1.03,eir-f-t,bi_quad,0.01754,0.02593,8.89,,36.12,si,7.22,22.63,12.78,36.94,0.0,,0.5173192999999999,0.07303695,-0.0074863180000000005,-0.002613352,0.000100004,0.001264598,0.0,0.0,0.0,0.0
337,chiller,2,lct_lwt,247.0,ton,5.57,cop,centrifugal,water,variable,energyplus,0.18,0.18,1.03,cap-f-t,bi_quad,0.01754,0.02593,8.89,,36.12,si,7.22,22.63,12.78,36.94,0.0,,0.5989856,0.1069929,-0.008442248000000001,-0.001622083,-0.00043843900000000005,0.002372388,0.0,0.0,0.0,0.0
337,chiller,2,lct_lwt,247.0,ton,5.57,cop,centrifugal,water,variable,energyplus,0.18,0.18,1.03,eir-f-plr,bi_cub,0.01754,0.02593,8.89,,36.12,si,14.4,0.18,35.0,1.03,0.0,,0.1317677,-0.00750196,5.07e-06,0.8550743,-0.6215987,0.0072679020000000006,0.0,0.6373549,0.0,0.0
338,chiller,2,lct_lwt,291.0,ton,5.8100000000000005,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.06,eir-f-t,bi_quad,0.02366,0.04732,6.67,,35.51,si,4.44,18.34,8.89,40.55,0.0,,0.6129429,-0.0140378,0.0013315290000000001,-0.00021821,0.000550282,-0.00109292,0.0,0.0,0.0,0.0
338,chiller,2,lct_lwt,291.0,ton,5.8100000000000005,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.06,cap-f-t,bi_quad,0.02366,0.04732,6.67,,35.51,si,4.44,18.34,8.89,40.55,0.0,,-0.33957879999999996,-0.03084319,-0.0055205720000000005,0.11121479999999999,-0.00266298,0.005099892,0.0,0.0,0.0,0.0
338,chiller,2,lct_lwt,291.0,ton,5.8100000000000005,cop,centrifugal,water,constant,energyplus,0.09,0.09,1.06,eir-f-plr,bi_cub,0.02366,0.04732,6.67,,35.51,si,17.58,0.09,35.51,1.06,0.0,,0.2511511,0.008555669,-3.4e-05,-0.2271964,1.450679,-0.006729414,0.0,-0.49815119999999996,0.0,0.0
339,chiller,2,lct_lwt,300.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.06,eir-f-t,bi_quad,0.028390000000000002,0.056780000000000004,6.67,,34.63,si,4.44,17.24,8.89,39.89,0.0,,0.5864611,-0.019814830000000002,0.001189656,0.0044689050000000004,0.00043669700000000005,-0.0007679080000000001,0.0,0.0,0.0,0.0
339,chiller,2,lct_lwt,300.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.06,cap-f-t,bi_quad,0.028390000000000002,0.056780000000000004,6.67,,34.63,si,4.44,17.24,8.89,39.89,0.0,,-0.27075000000000005,-0.06904583,-0.0028622170000000002,0.111666,-0.0027410060000000003,0.005573759,0.0,0.0,0.0,0.0
339,chiller,2,lct_lwt,300.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.06,eir-f-plr,bi_cub,0.028390000000000002,0.056780000000000004,6.67,,34.63,si,17.55,0.1,34.63,1.06,0.0,,0.2585491,0.008250769,-3.2300000000000006e-05,-0.0892162,1.025668,-0.006495267000000001,0.0,-0.2179388,0.0,0.0
340,chiller,2,lct_lwt,320.0,ton,4.89,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.01,eir-f-t,bi_quad,0.027760000000000003,0.026180000000000002,5.5600000000000005,,36.27,si,5.5600000000000005,26.1,10.0,36.56,0.0,,0.4744658,-0.039989910000000004,-8.170000000000001e-05,0.01686296,8.32e-05,0.00016074900000000002,0.0,0.0,0.0,0.0
340,chiller,2,lct_lwt,320.0,ton,4.89,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.01,cap-f-t,bi_quad,0.027760000000000003,0.026180000000000002,5.5600000000000005,,36.27,si,5.5600000000000005,26.1,10.0,36.56,0.0,,0.37386549999999996,-0.01966419,-0.001212112,0.03549468,-0.0005800040000000001,0.001250514,0.0,0.0,0.0,0.0
340,chiller,2,lct_lwt,320.0,ton,4.89,cop,centrifugal,water,constant,energyplus,0.1,0.1,1.01,eir-f-plr,bi_cub,0.027760000000000003,0.026180000000000002,5.5600000000000005,,36.27,si,14.57,0.1,34.89,1.01,0.0,,0.3526188,-0.0020527410000000003,5.13e-06,-0.3558764,1.168571,0.0017528910000000001,0.0,-0.1609826,0.0,0.0
341,chiller,2,lct_lwt,351.0,ton,5.39,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.02,eir-f-t,bi_quad,0.02593,0.038610000000000005,8.89,,35.73,si,7.22,22.24,12.78,36.28,0.0,,0.4746375,0.09120326000000001,-0.00729506,-0.005662273000000001,0.00019280300000000002,0.000824478,0.0,0.0,0.0,0.0
341,chiller,2,lct_lwt,351.0,ton,5.39,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.02,cap-f-t,bi_quad,0.02593,0.038610000000000005,8.89,,35.73,si,7.22,22.24,12.78,36.28,0.0,,0.6134255,0.1092476,-0.0073527390000000005,-0.0025899850000000004,-0.00037935100000000005,0.0018399780000000001,0.0,0.0,0.0,0.0
341,chiller,2,lct_lwt,351.0,ton,5.39,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.02,eir-f-plr,bi_cub,0.02593,0.038610000000000005,8.89,,35.73,si,14.38,0.19,34.99,1.02,0.0,,0.1207212,-0.009914826,1.8500000000000002e-05,0.9880331,-0.8955866,0.008894574,0.0,0.8005551999999999,0.0,0.0
342,chiller,2,lct_lwt,378.0,ton,5.38,cop,centrifugal,water,constant,energyplus,0.29,0.29,1.02,eir-f-t,bi_quad,0.04732,0.07098,6.11,,34.8,si,6.11,26.77,10.0,41.98,0.0,,0.9460622999999999,0.03685465,-0.000753087,-0.01753701,0.000583293,-0.001143458,0.0,0.0,0.0,0.0
342,chiller,2,lct_lwt,378.0,ton,5.38,cop,centrifugal,water,constant,energyplus,0.29,0.29,1.02,cap-f-t,bi_quad,0.04732,0.07098,6.11,,34.8,si,6.11,26.77,10.0,41.98,0.0,,0.297134,0.1063097,-0.004449876,0.02540435,-0.000569622,0.000126992,0.0,0.0,0.0,0.0
342,chiller,2,lct_lwt,378.0,ton,5.38,cop,centrifugal,water,constant,energyplus,0.29,0.29,1.02,eir-f-plr,bi_cub,0.04732,0.07098,6.11,,34.8,si,21.44,0.29,41.11,1.02,0.0,,-0.09512023,0.008704652,-6.5e-06,1.336749,-0.6968012,-0.008318175,0.0,0.4497796,0.0,0.0
343,chiller,2,lct_lwt,451.0,ton,5.53,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.01,eir-f-t,bi_quad,0.03388,0.04669,8.89,,36.26,si,7.22,23.36,12.78,36.72,0.0,,1.22369,-0.03668987,0.00040389200000000004,-0.01595573,0.000508064,-7.280000000000001e-05,0.0,0.0,0.0,0.0
343,chiller,2,lct_lwt,451.0,ton,5.53,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.01,cap-f-t,bi_quad,0.03388,0.04669,8.89,,36.26,si,7.22,23.36,12.78,36.72,0.0,,1.132174,0.0008236,-0.000820759,0.0029676570000000003,-0.00038983100000000004,0.0010158300000000001,0.0,0.0,0.0,0.0
343,chiller,2,lct_lwt,451.0,ton,5.53,cop,centrifugal,water,variable,energyplus,0.19,0.19,1.01,eir-f-plr,bi_cub,0.03388,0.04669,8.89,,36.26,si,14.58,0.19,35.67,1.01,0.0,,0.33816599999999997,-0.02323866,-7.81e-06,1.017389,-0.8328918999999999,0.02371783,0.0,0.47015589999999996,0.0,0.0
344,chiller,2,lct_lwt,465.0,ton,6.36,cop,centrifugal,water,constant,energyplus,0.18,0.18,1.03,eir-f-t,bi_quad,0.03432,0.050350000000000006,8.89,,35.66,si,7.22,20.44,12.78,36.54,0.0,,0.6499855999999999,-0.006235681000000001,-0.00022197400000000003,0.008417414,0.00023146900000000002,-0.0005679480000000001,0.0,0.0,0.0,0.0
344,chiller,2,lct_lwt,465.0,ton,6.36,cop,centrifugal,water,constant,energyplus,0.18,0.18,1.03,cap-f-t,bi_quad,0.03432,0.050350000000000006,8.89,,35.66,si,7.22,20.44,12.78,36.54,0.0,,0.3092875,-0.032935110000000004,-0.0047829330000000005,0.06860171,-0.0020175880000000003,0.004670722,0.0,0.0,0.0,0.0
344,chiller,2,lct_lwt,465.0,ton,6.36,cop,centrifugal,water,constant,energyplus,0.18,0.18,1.03,eir-f-plr,bi_cub,0.03432,0.050350000000000006,8.89,,35.66,si,14.54,0.18,34.96,1.03,0.0,,0.4206254,-0.0013103370000000002,8.800000000000001e-05,0.06600709,0.464231,-0.003720394,0.0,0.1189466,0.0,0.0
345,chiller,2,lct_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.04,eir-f-t,bi_quad,0.07571,0.09464,6.67,,34.63,si,4.44,28.68,8.89,40.15,0.0,,1.5834380000000001,-0.0034129190000000004,0.004476231000000001,-0.05243024,0.001295102,-0.002210725,0.0,0.0,0.0,0.0
345,chiller,2,lct_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.04,cap-f-t,bi_quad,0.07571,0.09464,6.67,,34.63,si,4.44,28.68,8.89,40.15,0.0,,-0.3784203,-0.08333229,-0.008509675000000001,0.1031937,-0.0024322610000000002,0.00706553,0.0,0.0,0.0,0.0
345,chiller,2,lct_lwt,500.0,ton,5.96,cop,centrifugal,water,constant,energyplus,0.2,0.2,1.04,eir-f-plr,bi_cub,0.07571,0.09464,6.67,,34.63,si,30.56,0.2,34.63,1.04,0.0,,1.466664,-0.04222011,-0.000115351,-0.07738226000000001,-0.9896332999999999,0.05014539,0.0,0.46712509999999996,0.0,0.0
346,chiller,2,lct_lwt,1607.0,ton,5.5,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.03,eir-f-t,bi_quad,0.18927000000000002,0.18927000000000002,6.67,,37.89,si,4.44,26.23,8.89,39.12,0.0,,0.8804871,0.000385391,0.00022249500000000002,-0.0133756,0.0005822840000000001,-0.0008744740000000001,0.0,0.0,0.0,0.0
346,chiller,2,lct_lwt,1607.0,ton,5.5,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.03,cap-f-t,bi_quad,0.18927000000000002,0.18927000000000002,6.67,,37.89,si,4.44,26.23,8.89,39.12,0.0,,0.9205097,-0.0783075,-0.004545053,0.05853135,-0.002108693,0.006359267,0.0,0.0,0.0,0.0
346,chiller,2,lct_lwt,1607.0,ton,5.5,cop,centrifugal,water,constant,energyplus,0.19,0.19,1.03,eir-f-plr,bi_cub,0.18927000000000002,0.18927000000000002,6.67,,37.89,si,31.13,0.19,36.52,1.03,0.0,,-0.13605319999999999,0.008642703,3.8599999999999995e-06,1.0240339999999999,0.060474440000000004,-0.00894786,0.0,0.05706602,0.0,0.0
347,chiller,2,lct_lwt,302.0,ton,5.5,cop,screw,water,constant,energyplus,0.2,0.2,1.01,eir-f-t,bi_quad,0.04573000000000001,0.05716,6.67,,34.7,si,6.67,26.44,10.0,35.1,0.0,,0.1369592,-0.005681693000000001,0.00027951500000000004,0.024076030000000002,0.000214252,-0.000885073,0.0,0.0,0.0,0.0
347,chiller,2,lct_lwt,302.0,ton,5.5,cop,screw,water,constant,energyplus,0.2,0.2,1.01,cap-f-t,bi_quad,0.04573000000000001,0.05716,6.67,,34.7,si,6.67,26.44,10.0,35.1,0.0,,1.054485,0.010156499999999999,-0.004899041000000001,-0.003792726,-0.000369988,0.0028912760000000003,0.0,0.0,0.0,0.0
347,chiller,2,lct_lwt,302.0,ton,5.5,cop,screw,water,constant,energyplus,0.2,0.2,1.01,eir-f-plr,bi_cub,0.04573000000000001,0.05716,6.67,,34.7,si,30.6,0.2,34.7,1.01,0.0,,1.385765,-0.03549685,-4.1100000000000005e-06,-0.7678018,0.7228808,0.03573245,0.0,-0.3442173,0.0,0.0
348,chiller,2,lct_lwt,59.0,ton,3.99,cop,scroll,water,constant,energyplus,0.25,0.25,1.01,eir-f-t,bi_quad,0.00898,0.01122,6.67,,35.0,si,5.5600000000000005,29.37,10.0,40.94,0.0,,0.7327001,-0.008343605,0.00063853,-0.003037535,0.00048495300000000004,-0.0008358500000000001,0.0,0.0,0.0,0.0
348,chiller,2,lct_lwt,59.0,ton,3.99,cop,scroll,water,constant,energyplus,0.25,0.25,1.01,cap-f-t,bi_quad,0.00898,0.01122,6.67,,35.0,si,5.5600000000000005,29.37,10.0,40.94,0.0,,0.9585465,0.0351687,0.00012466200000000002,-0.0027455590000000003,-5e-05,-0.000172349,0.0,0.0,0.0,0.0
348,chiller,2,lct_lwt,59.0,ton,3.99,cop,scroll,water,constant,energyplus,0.25,0.25,1.01,eir-f-plr,bi_cub,0.00898,0.01122,6.67,,35.0,si,20.33,0.25,35.0,1.01,0.0,,0.07086284,0.002787561,-8.92e-06,0.2309734,1.250442,-0.002161029,0.0,-0.5630094,0.0,0.0
349,chiller,1,lct_lwt,43.46,ton,4.684,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.007999206,0.007999206,6.666666667,29.44444444,35.0,si,5.6,25.8,10.0,53.8,0.66,2.03,0.6691725387779891,-0.001006408663891,0.001005735903701,-0.010239067417629,0.0007938394525810001,-0.0013984164952830001,0.0,0.0,0.0,0.0
349,chiller,1,lct_lwt,43.46,ton,4.684,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.007999206,0.007999206,6.666666667,29.44444444,35.0,si,5.6,25.8,10.0,53.8,0.72,1.22,1.091617977038024,0.038131149831666,0.00037957964058200005,-0.006561731405218,-5.2428288082916016e-05,-0.00030328190421800003,0.0,0.0,0.0,0.0
349,chiller,1,lct_lwt,43.46,ton,4.684,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,bi_cub,0.007999206,0.007999206,6.666666667,29.44444444,35.0,si,25.8,0.29885057471264304,53.8,1.0,0.26,1.0,-0.22823545749124502,0.0032674682237440003,-6.886116420827698e-05,1.923044606290275,-1.630888860468704,0.00015407212149000002,5.083274694212683e-07,0.900204648626692,3.2599419636036645e-06,-0.000649775722114
350,chiller,1,lct_lwt,145.4,ton,4.784,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.026849926000000003,0.026849926000000003,6.666666667,29.44444444,35.0,si,4.4,18.5,10.0,40.4,0.56,1.29,0.532529174089668,-0.0030492702394110003,0.00046457524340900004,0.0006453558508820001,0.000550377509626,-0.0009642845575140001,0.0,0.0,0.0,0.0
350,chiller,1,lct_lwt,145.4,ton,4.784,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.026849926000000003,0.026849926000000003,6.666666667,29.44444444,35.0,si,4.4,18.5,10.0,40.4,0.86,1.25,1.030867813361101,0.023890959736631003,0.000410202524603,-0.000698642591236,-0.000180318477665,0.00017049707968200002,0.0,0.0,0.0,0.0
350,chiller,1,lct_lwt,145.4,ton,4.784,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.026849926000000003,0.026849926000000003,6.666666667,29.44444444,35.0,si,18.5,0.200712589073634,40.4,1.0,0.23,1.0,0.19547665667220301,-0.006156046941015,9.192530197729743e-05,0.009854423658510001,1.011756842813753,0.024745925974966002,-3.040036617875464e-06,-0.134540914369761,0.000238077706618,-0.029094016068794002
351,chiller,1,lct_lwt,127.6,ton,4.882,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.023052527,0.023052527,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,40.4,0.56,1.29,0.532747212233706,-0.002036937171884,0.0005294231989620001,-0.000248803778978,0.0005778577022960001,-0.0010173912785040001,0.0,0.0,0.0,0.0
351,chiller,1,lct_lwt,127.6,ton,4.882,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.023052527,0.023052527,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,40.4,0.86,1.25,1.045001090347056,0.023015778695139003,0.00040043781356400004,-0.001195642496243,-0.00017757938500300002,0.00019878127918900002,0.0,0.0,0.0,0.0
351,chiller,1,lct_lwt,127.6,ton,4.882,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.023052527,0.023052527,6.666666667,29.44444444,35.0,si,18.6,0.200626959247648,40.4,1.0,0.23,1.0,0.344466041847213,-0.021061636508948,0.0007477639057370001,-0.057683535871607,1.332468070859833,0.012638709621038,-1.0105693257331711e-05,-0.39609302361597604,0.00019652392814500003,-0.018825280203292
352,chiller,1,lct_lwt,240.1,ton,5.146,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.043045179,0.043045179,6.666666667,29.44444444,35.0,si,4.4,18.5,10.0,42.9,0.5700000000000001,1.44,0.9211787026326511,-0.046851677667155006,0.002688329000458,-0.018438397331009,0.0008540319192070001,-0.000476617209032,0.0,0.0,0.0,0.0
352,chiller,1,lct_lwt,240.1,ton,5.146,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.043045179,0.043045179,6.666666667,29.44444444,35.0,si,4.4,18.5,10.0,42.9,0.8,1.25,0.9026545347494951,0.038528237685857,-0.000345696516841,0.005692096090697,-0.000284810027506,1.2904222733107401e-05,0.0,0.0,0.0,0.0
352,chiller,1,lct_lwt,240.1,ton,5.146,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.043045179,0.043045179,6.666666667,29.44444444,35.0,si,18.5,0.200863930885529,42.9,1.0,0.23,1.0,0.251528824000996,-0.010149486332224001,0.0005606146397060001,-0.038112689335909,1.447810959679869,0.001358703832493,-9.408711547342877e-06,-0.576758716632324,0.000167932009163,-0.007665316942887
353,chiller,1,lct_lwt,77.78,ton,4.781,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.014443869000000002,0.014443869000000002,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,40.3,0.55,1.29,0.541839522819903,-0.001715326278147,0.000274450016479,-0.0006794675137720001,0.0005731804234090001,-0.0009188027410980001,0.0,0.0,0.0,0.0
353,chiller,1,lct_lwt,77.78,ton,4.781,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.014443869000000002,0.014443869000000002,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,40.3,0.86,1.26,1.042660463533682,0.021989390820169003,0.000491582595377,0.00010216643622,-0.000209331413337,0.000191228944523,0.0,0.0,0.0,0.0
353,chiller,1,lct_lwt,77.78,ton,4.781,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.014443869000000002,0.014443869000000002,6.666666667,29.44444444,35.0,si,18.6,0.20051413881748,40.3,1.0,0.24,1.0,0.348721643506441,-0.020563254569238,0.000743645011217,-0.035487689359524004,1.198909052171743,0.010639968119232,-8.957304665599912e-06,-0.32130805370061805,9.784735595472434e-05,-0.014201084981392002
354,chiller,1,lct_lwt,69.63,ton,4.675,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.012841378,0.012841378,6.666666667,29.44444444,35.0,si,5.6,24.8,10.0,53.8,0.6900000000000001,2.1,0.8306384492994661,0.010242423966864,0.0008417805864990001,-0.022215486261166,0.000977344363032,-0.0015549678857490002,0.0,0.0,0.0,0.0
354,chiller,1,lct_lwt,69.63,ton,4.675,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.012841378,0.012841378,6.666666667,29.44444444,35.0,si,5.6,24.8,10.0,53.8,0.71,1.23,1.131794121939302,0.041957637809600004,0.000352714038098,-0.008470972066992,-3.122474824037963e-05,-0.00040079968232400006,0.0,0.0,0.0,0.0
354,chiller,1,lct_lwt,69.63,ton,4.675,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,bi_cub,0.012841378,0.012841378,6.666666667,29.44444444,35.0,si,24.8,0.29898989898989903,53.8,1.0,0.26,1.0,-0.218215620820103,0.001429961394945,-4.541720512995391e-05,2.031561213942581,-1.7103880438659012,-0.0009935739827480001,3.760018912390479e-07,0.919826603227161,2.7579989970383953e-05,-0.0009254157316100001
355,chiller,1,lct_lwt,164.6,ton,5.169,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.030237238000000003,0.030237238000000003,6.666666667,29.44444444,35.0,si,4.4,18.5,10.0,42.9,0.62,1.44,0.651026752155887,-0.04928349831085901,0.008148359924899,-0.000297702497112,0.0006930527021750001,-0.0022226685586910003,0.0,0.0,0.0,0.0
355,chiller,1,lct_lwt,164.6,ton,5.169,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.030237238000000003,0.030237238000000003,6.666666667,29.44444444,35.0,si,4.4,18.5,10.0,42.9,0.8,1.19,0.9730088727102301,0.040813486841032004,-0.001885328311556,0.0005079143890090001,-0.000229178371247,0.000437357396347,0.0,0.0,0.0,0.0
