curve_number,eqp_type,source,model,ref_cap,ref_cap_unit,full_eff,full_eff_unit,compressor_type,condenser_type,compressor_speed,sim_engine,min_plr,min_unloading,max_plr,out_var,type,ref_evap_fluid_flow,ref_cond_fluid_flow,ref_lwt,ref_ect,ref_lct,units,x_min,y_min,x_max,y_max,out_min,out_max,coeff1,coeff2,coeff3,coeff4,coeff5,coeff6,coeff7,coeff8,coeff9,coeff10
355,chiller,1,lct_lwt,164.6,ton,5.169,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.030237238000000003,0.030237238000000003,6.666666667,29.44444444,35.0,si,18.5,0.200738916256157,42.9,1.0,0.2,1.0,0.34327203764943803,-0.023654104602831003,0.0010109968880840001,0.12560241312817702,1.256354053275986,-0.0017341863381090002,-1.386539674215326e-05,-0.42330230168584004,0.000254032559263,-0.010659295560573
356,chiller,1,lct_lwt,80.63,ton,5.064,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.014785187000000002,0.014785187000000002,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,43.0,0.5700000000000001,1.45,0.720063134767841,-0.000988760980763,-0.000309418284197,-0.015161381958004,0.000805860316574,-0.000560575526665,0.0,0.0,0.0,0.0
356,chiller,1,lct_lwt,80.63,ton,5.064,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.014785187000000002,0.014785187000000002,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,43.0,0.81,1.26,1.016225234592148,0.025092610884124,0.0005965432597430001,0.001224407776125,-0.000214354823012,3.85064084545433e-05,0.0,0.0,0.0,0.0
356,chiller,1,lct_lwt,80.63,ton,5.064,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.014785187000000002,0.014785187000000002,6.666666667,29.44444444,35.0,si,18.6,0.20042643923240902,43.0,1.0,0.22,1.0,0.25771959753343104,-0.017933824944135,0.000789245520823,0.42829191589701804,0.622640545474754,-0.0012794432586150002,-1.130051689324547e-05,-0.091578831927206,0.000207341272378,-0.008159123603790001
357,chiller,1,lct_lwt,206.3,ton,5.624,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.036558876000000004,0.036558876000000004,6.666666667,29.44444444,35.0,si,4.4,18.7,10.0,43.0,0.64,1.45,0.764002589444092,-0.051029728327632,0.00841057560458,-0.006935703479826001,0.000793185882577,-0.0022307077394590003,0.0,0.0,0.0,0.0
357,chiller,1,lct_lwt,206.3,ton,5.624,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.036558876000000004,0.036558876000000004,6.666666667,29.44444444,35.0,si,4.4,18.7,10.0,43.0,0.81,1.22,1.000216938923275,0.038700104020677,-0.0009296019396640001,-0.0013335220510220002,-0.000171979452551,0.000168401100733,0.0,0.0,0.0,0.0
357,chiller,1,lct_lwt,206.3,ton,5.624,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.036558876000000004,0.036558876000000004,6.666666667,29.44444444,35.0,si,18.7,0.200716845878136,43.0,1.0,0.21,1.0,0.46004472730884,-0.037405802476465,0.001465149802391,0.24211491798078702,1.123602961737878,-0.004434991755487,-1.8722846807792214e-05,-0.364997512460675,0.000272718341992,-0.009258842589673001
358,chiller,1,lct_lwt,62.12,ton,4.65,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.01146412,0.01146412,6.666666667,29.44444444,35.0,si,5.6,24.8,10.0,53.8,0.66,2.02,0.6896881780449571,-0.0029392006300120004,0.000736194126176,-0.010964342564479,0.000777666246477,-0.00119192471357,0.0,0.0,0.0,0.0
358,chiller,1,lct_lwt,62.12,ton,4.65,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.01146412,0.01146412,6.666666667,29.44444444,35.0,si,5.6,24.8,10.0,53.8,0.72,1.23,1.119808036564436,0.041404183130828005,0.000396598220239,-0.008127048796085001,-3.1324096847164945e-05,-0.00039226965114800004,0.0,0.0,0.0,0.0
358,chiller,1,lct_lwt,62.12,ton,4.65,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,bi_cub,0.01146412,0.01146412,6.666666667,29.44444444,35.0,si,24.8,0.29878048780487804,53.8,1.0,0.25,1.0,-0.188315135575875,0.0025932858164440004,-2.9504257173987852e-05,1.633565277256432,-1.00790487827717,-0.001870907530023,1.113480255554333e-07,0.5601556455508211,1.622833742442419e-05,-0.000280522189966
359,chiller,1,lct_lwt,145.0,ton,4.615,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.026921848,0.026921848,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,43.1,0.6900000000000001,1.3,0.7217105699689531,0.00017672867326000002,0.00011061435004500001,-0.0038379523791490003,0.00045948893367700006,-0.0006477701492630001,0.0,0.0,0.0,0.0
359,chiller,1,lct_lwt,145.0,ton,4.615,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.026921848,0.026921848,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,43.1,0.84,1.24,1.018730867303916,0.027595000191346003,0.000206755356722,-0.001381274565486,-0.00015168526719300002,0.00011483103038300002,0.0,0.0,0.0,0.0
359,chiller,1,lct_lwt,145.0,ton,4.615,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.026921848,0.026921848,6.666666667,29.44444444,35.0,si,18.6,0.19971570717839301,43.1,1.0,0.21,1.0,0.320959959441573,-0.027038464363284002,0.0010001918649780001,0.5359026199778231,0.23535575294079403,0.002718021113579,-1.1678164699309911e-05,0.24864268334161202,0.00016057026097800002,-0.011795859956711001
360,chiller,1,lct_lwt,133.3,ton,5.261,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.02382412,0.02382412,6.666666667,29.44444444,35.0,si,4.4,18.7,10.0,43.0,0.61,1.46,0.8294364219108971,-0.00396320132928,0.00074634103982,-0.021839877780799002,0.000956111985948,-0.001013995991649,0.0,0.0,0.0,0.0
360,chiller,1,lct_lwt,133.3,ton,5.261,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.02382412,0.02382412,6.666666667,29.44444444,35.0,si,4.4,18.7,10.0,43.0,0.81,1.26,0.996112843718951,0.026303604080752004,0.000582840572175,0.0017207990135030002,-0.000214914753243,2.7016719082990662e-05,0.0,0.0,0.0,0.0
360,chiller,1,lct_lwt,133.3,ton,5.261,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.02382412,0.02382412,6.666666667,29.44444444,35.0,si,18.7,0.200680272108843,43.0,1.0,0.24,1.0,0.431378274627626,-0.034522418587097,0.0013311349911260002,0.10777487941023801,1.235864544344947,0.0047183272590220005,-1.6180381750605693e-05,-0.5067499459518501,4.0348027545942965e-05,-0.005985561541377001
361,chiller,1,lct_lwt,108.5,ton,5.149,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.019811583,0.019811583,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,43.1,0.59,1.46,0.7634711253465091,-0.009158890362061,0.000638495938936,-0.016575492091529,0.000865944162472,-0.0007683118055180001,0.0,0.0,0.0,0.0
361,chiller,1,lct_lwt,108.5,ton,5.149,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.019811583,0.019811583,6.666666667,29.44444444,35.0,si,4.4,18.6,10.0,43.1,0.8200000000000001,1.26,1.031628274791547,0.02619714876013,0.000403739267979,-0.0009709170565430001,-0.00017352223962800002,0.00010242399448300001,0.0,0.0,0.0,0.0
361,chiller,1,lct_lwt,108.5,ton,5.149,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.019811583,0.019811583,6.666666667,29.44444444,35.0,si,18.6,0.20057581573896302,43.1,1.0,0.21,1.0,0.133804770520061,-0.013136889104032,0.0005197688247520001,0.802509633852012,0.05361352629988501,0.0030800396584820004,-5.3361396359900014e-06,0.04149136197995,-0.000114139193132,0.0014031301285690001
362,chiller,1,lct_lwt,31.48,ton,4.737,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-t,bi_quad,0.0057954650000000005,0.0057954650000000005,6.666666667,29.44444444,35.0,si,5.6,24.2,10.0,51.1,0.65,1.83,0.621284394304163,-0.0022761116134560003,0.000541177121396,-0.00671216104985,0.000711970520191,-0.001153451620455,0.0,0.0,0.0,0.0
362,chiller,1,lct_lwt,31.48,ton,4.737,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,cap-f-t,bi_quad,0.0057954650000000005,0.0057954650000000005,6.666666667,29.44444444,35.0,si,5.6,24.2,10.0,51.1,0.76,1.23,1.06354167294118,0.041615501002512004,0.000422438183286,-0.00601659245013,-4.7766112646559706e-05,-0.000397749910418,0.0,0.0,0.0,0.0
362,chiller,1,lct_lwt,31.48,ton,4.737,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-plr,bi_cub,0.0057954650000000005,0.0057954650000000005,6.666666667,29.44444444,35.0,si,24.2,0.598290598290598,51.1,1.0,0.55,1.0,-0.20897380722178402,0.002606613429903,-8.981015691199561e-06,1.306793949013083,-0.167859639047675,-0.0029240120197050004,-6.704833789463182e-08,0.079077319752724,2.0928131523902473e-05,-0.000287929336951
363,chiller,1,lct_lwt,181.9,ton,5.463,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.032669365,0.032669365,6.666666667,29.44444444,35.0,si,4.4,17.9,10.0,43.7,0.5700000000000001,1.44,0.518269912051194,0.012734263471481001,0.0005414229380760001,-0.0037085196211940003,0.0007164556505190001,-0.001596410761095,0.0,0.0,0.0,0.0
363,chiller,1,lct_lwt,181.9,ton,5.463,cop,screw,water,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.032669365,0.032669365,6.666666667,29.44444444,35.0,si,4.4,17.9,10.0,43.7,0.8200000000000001,1.24,0.777204243024586,-0.04863778670208101,0.000971242109695,0.027654508049551003,-0.0007509401469310001,0.002015810593266,0.0,0.0,0.0,0.0
363,chiller,1,lct_lwt,181.9,ton,5.463,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.032669365,0.032669365,6.666666667,29.44444444,35.0,si,17.9,0.20072426280393102,43.7,1.0,0.33,1.0,0.231068610811786,0.001969840641974,0.000113621134107,0.40626790098104204,1.307157044511913,-0.028258219610242004,-6.901893947158411e-07,-0.886906859591379,4.4074531041867656e-06,0.021095133662644
364,chiller,1,lct_lwt,310.0,ton,5.735,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.055710536000000005,0.055710536000000005,6.666666667,29.44444444,35.0,si,4.4,18.0,10.0,43.1,0.63,1.43,0.503750557368974,-0.013401186092750001,0.002632299340388,0.006819518901468,0.0005631747317330001,-0.0019019553244160002,0.0,0.0,0.0,0.0
364,chiller,1,lct_lwt,310.0,ton,5.735,cop,screw,water,variable,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.055710536000000005,0.055710536000000005,6.666666667,29.44444444,35.0,si,4.4,18.0,10.0,43.1,0.8300000000000001,1.08,0.6922514020832621,-0.050150254672511003,0.005528262076655001,0.036915957080534,-0.000687372521407,-0.00021446650039600002,0.0,0.0,0.0,0.0
364,chiller,1,lct_lwt,310.0,ton,5.735,cop,screw,water,variable,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.055710536000000005,0.055710536000000005,6.666666667,29.44444444,35.0,si,18.0,0.17356173238526101,43.1,1.0,0.32,1.0,-0.28170916943073404,0.027051668963187003,-0.000382023273994,1.559288627195432,0.004803856066367,-0.047274159465464004,2.704930514010142e-06,-0.293199886497153,0.000192253693962,0.023711381916732003
365,chiller,1,lct_lwt,21.7,ton,4.642,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-t,bi_quad,0.004006227,0.004006227,6.666666667,29.44444444,35.0,si,5.6,24.2,10.0,51.2,0.64,1.82,0.6246662004186471,-0.022278405193616003,0.0015073675109760001,-0.002831771038345,0.0006606356591370001,-0.001095696703276,0.0,0.0,0.0,0.0
365,chiller,1,lct_lwt,21.7,ton,4.642,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,cap-f-t,bi_quad,0.004006227,0.004006227,6.666666667,29.44444444,35.0,si,5.6,24.2,10.0,51.2,0.77,1.23,1.05972364337265,0.04368104441896,0.000277958523446,-0.006387285613697001,-4.258731178180986e-05,-0.000376757380371,0.0,0.0,0.0,0.0
365,chiller,1,lct_lwt,21.7,ton,4.642,cop,scroll,water,constant,energyplus,0.6000000000000001,0.6000000000000001,1.0,eir-f-plr,bi_cub,0.004006227,0.004006227,6.666666667,29.44444444,35.0,si,24.2,0.5966850828729281,51.2,1.0,0.55,1.0,-0.14127570735580502,0.006088693086772,-6.3418762448354e-05,0.9094752889856541,0.34029489200356,-0.004760505698747,-2.2599444802892717e-07,-0.09525948266352101,9.067533036704593e-05,-0.0023904242616390003
366,chiller,1,lct_lwt,199.8,ton,5.372,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.035637759000000005,0.035637759000000005,6.666666667,29.44444444,34.8,si,4.4,18.6,10.0,43.0,0.61,1.44,-0.10512692352342101,0.192667639111671,-0.008696202335983,-0.00058915833802,0.000592677483511,-0.0020876919808630002,0.0,0.0,0.0,0.0
366,chiller,1,lct_lwt,199.8,ton,5.372,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.035637759000000005,0.035637759000000005,6.666666667,29.44444444,34.8,si,4.4,18.6,10.0,43.0,0.81,1.25,1.296670432680632,-0.039592703231522,0.003936403171424001,-0.002192512295213,-0.000177372804934,0.000367778105056,0.0,0.0,0.0,0.0
366,chiller,1,lct_lwt,199.8,ton,5.372,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.035637759000000005,0.035637759000000005,6.666666667,29.44444444,34.8,si,18.6,0.200585651537335,43.0,1.0,0.22,1.0,0.315082092319593,-0.024168872318883,0.0009313757396830001,0.38024622184674706,0.7594846235692191,-8.877143143981929e-05,-1.15131697568973e-05,-0.145081519309467,0.000184766593941,-0.009721554596629
367,chiller,1,lct_lwt,49.54,ton,4.681,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-t,bi_quad,0.009136722,0.009136722,6.666666667,29.44444444,35.0,si,5.6,24.8,10.0,53.8,0.67,2.02,0.6925243892256321,0.002202599032856,0.000798414025577,-0.012339306225182001,0.000808588806348,-0.001328924243601,0.0,0.0,0.0,0.0
367,chiller,1,lct_lwt,49.54,ton,4.681,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,cap-f-t,bi_quad,0.009136722,0.009136722,6.666666667,29.44444444,35.0,si,5.6,24.8,10.0,53.8,0.72,1.22,1.100451533046416,0.037908317570504,0.00046451657478500003,-0.006718963601228,-4.959757709861236e-05,-0.000334573136505,0.0,0.0,0.0,0.0
367,chiller,1,lct_lwt,49.54,ton,4.681,cop,scroll,water,constant,energyplus,0.30000000000000004,0.30000000000000004,1.0,eir-f-plr,bi_cub,0.009136722,0.009136722,6.666666667,29.44444444,35.0,si,24.8,0.298701298701298,53.8,1.0,0.25,1.0,-0.17004844668895902,0.0021616997919740003,-2.34918804434384e-05,1.625560538544428,-1.083086025369436,-0.000822974860171,-5.2963121624706616e-08,0.626013500548802,2.6281742261903622e-05,-0.001283486833379
368,chiller,1,lct_lwt,102.5,ton,4.789,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-t,bi_quad,0.018937784000000003,0.018937784000000003,6.666666667,29.44444444,35.0,si,4.4,18.2,10.0,40.4,0.56,1.29,0.42923415524296404,0.009310939085653001,-2.353713996666381e-05,0.004053420190864,0.000515279054398,-0.001096244007343,0.0,0.0,0.0,0.0
368,chiller,1,lct_lwt,102.5,ton,4.789,cop,screw,water,constant,energyplus,0.2,0.2,1.0,cap-f-t,bi_quad,0.018937784000000003,0.018937784000000003,6.666666667,29.44444444,35.0,si,4.4,18.2,10.0,40.4,0.86,1.25,0.546188118299139,0.088845312128108,-0.0020234776669520002,0.014037219032860001,-0.00030270042632900003,-0.0006578760097300001,0.0,0.0,0.0,0.0
368,chiller,1,lct_lwt,102.5,ton,4.789,cop,screw,water,constant,energyplus,0.2,0.2,1.0,eir-f-plr,bi_cub,0.018937784000000003,0.018937784000000003,6.666666667,29.44444444,35.0,si,18.2,0.200567644276253,40.4,1.0,0.21,1.0,0.2686873028685,-0.019796811457234,0.0006992402983970001,0.30597783597399403,0.8691330443591241,0.008122951518315,-1.002430604925259e-05,-0.154012748547104,0.00031914240139000003,-0.020298479111593
